<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building UNTITLED (O1-O1:31-12) ** Tianjin Tianjin CHN CSWD WMO#=545270
  2022-09-29
  15:23:35
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.09.29 15:23</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building</b></p>
<p>Environment: <b>UNTITLED (O1-O1:31-12) ** Tianjin Tianjin CHN CSWD WMO#=545270</b></p>
<p>Simulation Timestamp: <b>2022-09-29
  15:23:35</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-29
    15:23:35</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    13811.21</td>
    <td align="right">      168.82</td>
    <td align="right">      168.82</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    13811.21</td>
    <td align="right">      168.82</td>
    <td align="right">      168.82</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    43861.34</td>
    <td align="right">      536.14</td>
    <td align="right">      536.14</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    43861.34</td>
    <td align="right">      536.14</td>
    <td align="right">      536.14</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.250</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">       81.81</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">       81.81</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      396.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2452.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     6240.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4319.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      131.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.67</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    13539.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.67</td>
    <td align="right">        4.25</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">      396.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     2452.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     6240.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">ELECTRIC EQUIPMENT#Block1:Zone2#05</td>
    <td align="right">      581.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Block1:Zone1#05</td>
    <td align="right">     1578.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Block2:Zone2#05</td>
    <td align="right">     1575.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Block2:Zone1#05</td>
    <td align="right">      584.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      131.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">DHW Block1:Zone2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.05</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">DHW Block1:Zone1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.78</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">DHW Block2:Zone2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.56</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">DHW Block2:Zone1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.27</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">      396.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">     2452.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">     6240.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">     4319.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      131.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.67</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       76.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       36.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.32</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      165.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.32</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       76.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       36.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.32</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      165.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.32</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   13539.532</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   13539.532</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   13539.532</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   13539.532</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        4.25</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        4.25</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        4.25</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      991.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2940.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-29
    15:23:35</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.09.29 15:23</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">UNTITLED (O1-O1:31-12)</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Tianjin Tianjin CHN CSWD WMO#=545270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.08</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      117.07</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      210.00</td>
    <td align="right">       35.00</td>
    <td align="right">       70.00</td>
    <td align="right">       35.00</td>
    <td align="right">       70.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      210.00</td>
    <td align="right">       35.00</td>
    <td align="right">       70.00</td>
    <td align="right">       35.00</td>
    <td align="right">       70.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       56.64</td>
    <td align="right">        9.14</td>
    <td align="right">       19.18</td>
    <td align="right">        9.14</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       26.97</td>
    <td align="right">       26.11</td>
    <td align="right">       27.40</td>
    <td align="right">       26.11</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       26.97</td>
    <td align="right">       26.11</td>
    <td align="right">       27.40</td>
    <td align="right">       26.11</td>
    <td align="right">       27.40</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      210.00</td>
    <td align="right">       35.00</td>
    <td align="right">       70.00</td>
    <td align="right">       35.00</td>
    <td align="right">       70.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      210.00</td>
    <td align="right">       35.00</td>
    <td align="right">       70.00</td>
    <td align="right">       35.00</td>
    <td align="right">       70.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       56.64</td>
    <td align="right">        9.14</td>
    <td align="right">       19.18</td>
    <td align="right">        9.14</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       26.97</td>
    <td align="right">       26.11</td>
    <td align="right">       27.40</td>
    <td align="right">       26.11</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       26.97</td>
    <td align="right">       26.11</td>
    <td align="right">       27.40</td>
    <td align="right">       26.11</td>
    <td align="right">       27.40</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">       10.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.89</td>
    <td align="right">        1.00</td>
    <td align="right">       36.33</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">        9.51</td>
    <td align="right">     26.2339</td>
    <td align="right">        6.87</td>
    <td align="right">     15.4387</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">       30.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      107.28</td>
    <td align="right">        1.00</td>
    <td align="right">       68.67</td>
    <td align="right">        0.00</td>
    <td align="right">       17.85</td>
    <td align="right">       19.21</td>
    <td align="right">     23.8490</td>
    <td align="right">        7.56</td>
    <td align="right">     14.0352</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">       30.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      103.99</td>
    <td align="right">        1.00</td>
    <td align="right">       68.56</td>
    <td align="right">        0.00</td>
    <td align="right">       17.30</td>
    <td align="right">       18.64</td>
    <td align="right">     23.8516</td>
    <td align="right">        7.55</td>
    <td align="right">     14.0367</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">       10.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.09</td>
    <td align="right">        1.00</td>
    <td align="right">       36.44</td>
    <td align="right">        0.00</td>
    <td align="right">        8.44</td>
    <td align="right">        9.27</td>
    <td align="right">     26.2108</td>
    <td align="right">        6.87</td>
    <td align="right">     15.4251</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       81.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      282.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.25</td>
    <td align="right">       56.64</td>
    <td align="right">     24.4469</td>
    <td align="right">        7.37</td>
    <td align="right">     14.3870</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">       81.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      282.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.25</td>
    <td align="right">       56.64</td>
    <td align="right">     24.4469</td>
    <td align="right">        7.37</td>
    <td align="right">     14.3870</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">       13.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">GENERAL</td>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">     20.0000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">       36.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">     20.0000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">       36.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">GENERAL</td>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">     20.0000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">       13.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">     20.0000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      100.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     20.0000</td>
    <td align="right">        4.50</td>
    <td align="right">     11.7700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      100.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     20.0000</td>
    <td align="right">        4.50</td>
    <td align="right">     11.7700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">      100.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     20.0000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      100.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-29
    15:23:35</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">04-JAN-09:30</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1056.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1177.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       14.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     4248.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1056.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     2000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">ELECTRIC EQUIPMENT#Block1:Zone2#05</td>
    <td align="right">      158.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Block1:Zone1#05</td>
    <td align="right">      430.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Block2:Zone2#05</td>
    <td align="right">      429.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Block2:Zone1#05</td>
    <td align="right">      159.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       14.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">DHW Block1:Zone2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">DHW Block1:Zone1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">DHW Block2:Zone2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">DHW Block2:Zone1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-29
    15:23:35</b></p>
<b>ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:TerminalUnit:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2 VRF INDOOR UNIT</td>
    <td align="right">    0.014094</td>
    <td align="right">    0.014094</td>
    <td align="right">    0.014094</td>
    <td align="right">    0.014094</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1 VRF INDOOR UNIT</td>
    <td align="right">    0.038298</td>
    <td align="right">    0.038298</td>
    <td align="right">    0.038298</td>
    <td align="right">    0.038298</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2 VRF INDOOR UNIT</td>
    <td align="right">    0.038219</td>
    <td align="right">    0.038219</td>
    <td align="right">    0.038219</td>
    <td align="right">    0.038219</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1 VRF INDOOR UNIT</td>
    <td align="right">    0.014173</td>
    <td align="right">    0.014173</td>
    <td align="right">    0.014173</td>
    <td align="right">    0.014173</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2 VRF INDOOR UNIT DX COOLING COIL</td>
    <td align="right">    0.014094</td>
    <td align="right">      233.31</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1 VRF INDOOR UNIT DX COOLING COIL</td>
    <td align="right">    0.038298</td>
    <td align="right">      633.97</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2 VRF INDOOR UNIT DX COOLING COIL</td>
    <td align="right">    0.038219</td>
    <td align="right">      632.66</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1 VRF INDOOR UNIT DX COOLING COIL</td>
    <td align="right">    0.014173</td>
    <td align="right">      234.61</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2 VRF INDOOR UNIT DX HEATING COIL</td>
    <td align="right">    0.014094</td>
    <td align="right">      233.31</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1 VRF INDOOR UNIT DX HEATING COIL</td>
    <td align="right">    0.038298</td>
    <td align="right">      633.97</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2 VRF INDOOR UNIT DX HEATING COIL</td>
    <td align="right">    0.038219</td>
    <td align="right">      632.66</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1 VRF INDOOR UNIT DX HEATING COIL</td>
    <td align="right">    0.014173</td>
    <td align="right">      234.61</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2 VRF INDOOR UNIT SUPPLY FAN</td>
    <td align="right">    0.014094</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1 VRF INDOOR UNIT SUPPLY FAN</td>
    <td align="right">    0.038298</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2 VRF INDOOR UNIT SUPPLY FAN</td>
    <td align="right">    0.038219</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1 VRF INDOOR UNIT SUPPLY FAN</td>
    <td align="right">    0.014173</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirConditioner:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirConditioner:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Design Size Rated Total Heating Capacity [W]</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">VRF OUTDOOR UNIT_BLOCK1:ZONE2</td>
    <td align="right">      233.31</td>
    <td align="right">      233.31</td>
    <td align="right">      233.31</td>
    <td align="right">    0.026597</td>
    <td align="right">    0.995292</td>
  </tr>
  <tr>
    <td align="right">VRF OUTDOOR UNIT_BLOCK1:ZONE1</td>
    <td align="right">      633.97</td>
    <td align="right">      633.97</td>
    <td align="right">      633.97</td>
    <td align="right">    0.072272</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">VRF OUTDOOR UNIT_BLOCK2:ZONE2</td>
    <td align="right">      632.66</td>
    <td align="right">      632.66</td>
    <td align="right">      632.66</td>
    <td align="right">    0.072123</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">VRF OUTDOOR UNIT_BLOCK2:ZONE1</td>
    <td align="right">      234.61</td>
    <td align="right">      234.61</td>
    <td align="right">      234.61</td>
    <td align="right">    0.026746</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-29
    15:23:35</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
  <tr>
    <td align="right">PEOPLE BLOCK1:ZONE2</td>
    <td align="right">     1571.00</td>
    <td align="right">     1477.50</td>
    <td align="right">     1645.00</td>
    <td align="right">     1551.50</td>
    <td align="right">     1478.00</td>
  </tr>
  <tr>
    <td align="right">PEOPLE BLOCK1:ZONE1</td>
    <td align="right">     1669.50</td>
    <td align="right">     1602.50</td>
    <td align="right">     1731.00</td>
    <td align="right">     1663.50</td>
    <td align="right">     1616.00</td>
  </tr>
  <tr>
    <td align="right">PEOPLE BLOCK2:ZONE2</td>
    <td align="right">     1651.50</td>
    <td align="right">     1574.50</td>
    <td align="right">     1717.50</td>
    <td align="right">     1640.50</td>
    <td align="right">     1580.00</td>
  </tr>
  <tr>
    <td align="right">PEOPLE BLOCK2:ZONE1</td>
    <td align="right">     1668.50</td>
    <td align="right">     1600.50</td>
    <td align="right">     1731.50</td>
    <td align="right">     1665.00</td>
    <td align="right">     1614.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-29
    15:23:35</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL</td>
    <td align="right">      38.20</td>
    <td align="right">      17.50</td>
    <td align="right">      20.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) AUG</td>
    <td align="right">      38.00</td>
    <td align="right">      17.40</td>
    <td align="right">      19.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) SEP</td>
    <td align="right">      34.90</td>
    <td align="right">      16.80</td>
    <td align="right">      19.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)</td>
    <td align="right">      -4.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">      11.60</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-29
    15:23:35</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.353</td>
    <td align="right">      0.372</td>
    <td align="right">       9.42</td>
    <td align="right">       6.98</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.353</td>
    <td align="right">      0.372</td>
    <td align="right">      17.50</td>
    <td align="right">      12.86</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2_WALL_4_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.353</td>
    <td align="right">      0.372</td>
    <td align="right">       9.42</td>
    <td align="right">       6.98</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2_GROUNDFLOOR_0_0_0</td>
    <td align="right">PROJECT GROUND FLOOR</td>
    <td align="right">       0.40</td>
    <td align="right">      0.253</td>
    <td align="right">      0.264</td>
    <td align="right">      13.45</td>
    <td align="right">      13.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.353</td>
    <td align="right">      0.372</td>
    <td align="right">      25.58</td>
    <td align="right">      18.30</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1_WALL_4_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.353</td>
    <td align="right">      0.372</td>
    <td align="right">      25.58</td>
    <td align="right">      18.30</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1_WALL_5_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.353</td>
    <td align="right">      0.372</td>
    <td align="right">      17.50</td>
    <td align="right">      12.86</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1_GROUNDFLOOR_0_0_0</td>
    <td align="right">PROJECT GROUND FLOOR</td>
    <td align="right">       0.40</td>
    <td align="right">      0.253</td>
    <td align="right">      0.264</td>
    <td align="right">      36.55</td>
    <td align="right">      36.55</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.353</td>
    <td align="right">      0.372</td>
    <td align="right">      25.53</td>
    <td align="right">      18.47</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.353</td>
    <td align="right">      0.372</td>
    <td align="right">      17.50</td>
    <td align="right">      13.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2_WALL_4_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.353</td>
    <td align="right">      0.372</td>
    <td align="right">      25.53</td>
    <td align="right">      18.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">       0.15</td>
    <td align="right">      0.250</td>
    <td align="right">      0.259</td>
    <td align="right">      36.47</td>
    <td align="right">      36.47</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.353</td>
    <td align="right">      0.372</td>
    <td align="right">       9.47</td>
    <td align="right">       7.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1_WALL_4_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.353</td>
    <td align="right">      0.372</td>
    <td align="right">       9.47</td>
    <td align="right">       7.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1_WALL_5_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.353</td>
    <td align="right">      0.372</td>
    <td align="right">      17.50</td>
    <td align="right">      13.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">       0.15</td>
    <td align="right">      0.250</td>
    <td align="right">      0.259</td>
    <td align="right">      13.53</td>
    <td align="right">      13.53</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2_PARTITION_5_0_0</td>
    <td align="right">PROJECT PARTITION</td>
    <td align="right">       0.50</td>
    <td align="right">      1.696</td>
    <td align="right">      2.857</td>
    <td align="right">      17.50</td>
    <td align="right">      17.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2_CEILING_1_0_0</td>
    <td align="right">PROJECT INTERNAL FLOOR_REVERSED</td>
    <td align="right">       0.40</td>
    <td align="right">      2.934</td>
    <td align="right">     14.000</td>
    <td align="right">      13.45</td>
    <td align="right">      13.45</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1_PARTITION_3_0_10001</td>
    <td align="right">PROJECT PARTITION_REV</td>
    <td align="right">       0.50</td>
    <td align="right">      1.696</td>
    <td align="right">      2.857</td>
    <td align="right">      17.50</td>
    <td align="right">      17.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1_CEILING_1_0_0</td>
    <td align="right">PROJECT INTERNAL FLOOR_REVERSED</td>
    <td align="right">       0.40</td>
    <td align="right">      2.934</td>
    <td align="right">     14.000</td>
    <td align="right">      23.02</td>
    <td align="right">      23.02</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1_CEILING_1_1_0</td>
    <td align="right">PROJECT INTERNAL FLOOR_REVERSED</td>
    <td align="right">       0.40</td>
    <td align="right">      2.934</td>
    <td align="right">     14.000</td>
    <td align="right">      13.53</td>
    <td align="right">      13.53</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2_PARTITION_5_0_0</td>
    <td align="right">PROJECT PARTITION</td>
    <td align="right">       0.50</td>
    <td align="right">      1.696</td>
    <td align="right">      2.857</td>
    <td align="right">      17.50</td>
    <td align="right">      17.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2_FLOOR_0_0_10000</td>
    <td align="right">PROJECT INTERNAL FLOOR_REVERSED_REV</td>
    <td align="right">       0.40</td>
    <td align="right">      2.934</td>
    <td align="right">     14.000</td>
    <td align="right">      13.45</td>
    <td align="right">      13.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2_FLOOR_0_0_10002</td>
    <td align="right">PROJECT INTERNAL FLOOR_REVERSED_REV</td>
    <td align="right">       0.40</td>
    <td align="right">      2.934</td>
    <td align="right">     14.000</td>
    <td align="right">      23.02</td>
    <td align="right">      23.02</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1_PARTITION_3_0_10004</td>
    <td align="right">PROJECT PARTITION_REV</td>
    <td align="right">       0.50</td>
    <td align="right">      1.696</td>
    <td align="right">      2.857</td>
    <td align="right">      17.50</td>
    <td align="right">      17.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1_FLOOR_0_0_10003</td>
    <td align="right">PROJECT INTERNAL FLOOR_REVERSED_REV</td>
    <td align="right">       0.40</td>
    <td align="right">      2.934</td>
    <td align="right">     14.000</td>
    <td align="right">      13.53</td>
    <td align="right">      13.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       2.14</td>
    <td align="right">       0.24</td>
    <td align="right">       0.06</td>
    <td align="right">       2.44</td>
    <td align="right">       2.44</td>
    <td align="right">      1.960</td>
    <td align="right">      0.691</td>
    <td align="right">      0.744</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">No</td>
    <td align="right">BLOCK1:ZONE2_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       4.19</td>
    <td align="right">       0.36</td>
    <td align="right">       0.09</td>
    <td align="right">       4.64</td>
    <td align="right">       4.64</td>
    <td align="right">      1.960</td>
    <td align="right">      0.691</td>
    <td align="right">      0.744</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">No</td>
    <td align="right">BLOCK1:ZONE2_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       2.14</td>
    <td align="right">       0.24</td>
    <td align="right">       0.06</td>
    <td align="right">       2.44</td>
    <td align="right">       2.44</td>
    <td align="right">      1.960</td>
    <td align="right">      0.691</td>
    <td align="right">      0.744</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">No</td>
    <td align="right">BLOCK1:ZONE2_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       6.66</td>
    <td align="right">       0.50</td>
    <td align="right">       0.12</td>
    <td align="right">       7.29</td>
    <td align="right">       7.29</td>
    <td align="right">      1.960</td>
    <td align="right">      0.691</td>
    <td align="right">      0.744</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">No</td>
    <td align="right">BLOCK1:ZONE1_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       6.66</td>
    <td align="right">       0.50</td>
    <td align="right">       0.12</td>
    <td align="right">       7.29</td>
    <td align="right">       7.29</td>
    <td align="right">      1.960</td>
    <td align="right">      0.691</td>
    <td align="right">      0.744</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">No</td>
    <td align="right">BLOCK1:ZONE1_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       4.19</td>
    <td align="right">       0.36</td>
    <td align="right">       0.09</td>
    <td align="right">       4.64</td>
    <td align="right">       4.64</td>
    <td align="right">      1.960</td>
    <td align="right">      0.691</td>
    <td align="right">      0.744</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">No</td>
    <td align="right">BLOCK1:ZONE1_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       6.45</td>
    <td align="right">       0.49</td>
    <td align="right">       0.12</td>
    <td align="right">       7.07</td>
    <td align="right">       7.07</td>
    <td align="right">      1.960</td>
    <td align="right">      0.691</td>
    <td align="right">      0.744</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">No</td>
    <td align="right">BLOCK2:ZONE2_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       4.06</td>
    <td align="right">       0.35</td>
    <td align="right">       0.09</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">      1.960</td>
    <td align="right">      0.691</td>
    <td align="right">      0.744</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">No</td>
    <td align="right">BLOCK2:ZONE2_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       6.45</td>
    <td align="right">       0.49</td>
    <td align="right">       0.12</td>
    <td align="right">       7.07</td>
    <td align="right">       7.07</td>
    <td align="right">      1.960</td>
    <td align="right">      0.691</td>
    <td align="right">      0.744</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">No</td>
    <td align="right">BLOCK2:ZONE2_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       2.09</td>
    <td align="right">       0.24</td>
    <td align="right">       0.06</td>
    <td align="right">       2.38</td>
    <td align="right">       2.38</td>
    <td align="right">      1.960</td>
    <td align="right">      0.691</td>
    <td align="right">      0.744</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">No</td>
    <td align="right">BLOCK2:ZONE1_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       2.09</td>
    <td align="right">       0.24</td>
    <td align="right">       0.06</td>
    <td align="right">       2.38</td>
    <td align="right">       2.38</td>
    <td align="right">      1.960</td>
    <td align="right">      0.691</td>
    <td align="right">      0.744</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">No</td>
    <td align="right">BLOCK2:ZONE1_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       4.06</td>
    <td align="right">       0.35</td>
    <td align="right">       0.09</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">      1.960</td>
    <td align="right">      0.691</td>
    <td align="right">      0.744</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">No</td>
    <td align="right">BLOCK2:ZONE1_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      56.64</td>
    <td align="right">      1.960</td>
    <td align="right">      0.691</td>
    <td align="right">      0.744</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">      1.960</td>
    <td align="right">      0.691</td>
    <td align="right">      0.744</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      47.50</td>
    <td align="right">      1.960</td>
    <td align="right">      0.691</td>
    <td align="right">      0.744</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-29
    15:23:35</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">GENERAL</td>
    <td align="right">    20.0000</td>
    <td align="right">      13.45</td>
    <td align="right">     269.01</td>
    <td align="right">General</td>
    <td align="right">OFFICE_OPENOFF_LIGHT</td>
    <td align="right">      59.84</td>
    <td align="right">      59.84</td>
    <td align="right">      59.84</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      839.32</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">    20.0000</td>
    <td align="right">      36.55</td>
    <td align="right">     730.99</td>
    <td align="right">General</td>
    <td align="right">OFFICE_OPENOFF_LIGHT</td>
    <td align="right">      59.84</td>
    <td align="right">      59.84</td>
    <td align="right">      59.84</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2280.68</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">GENERAL</td>
    <td align="right">    20.0000</td>
    <td align="right">      36.47</td>
    <td align="right">     729.48</td>
    <td align="right">General</td>
    <td align="right">OFFICE_OPENOFF_LIGHT</td>
    <td align="right">      59.84</td>
    <td align="right">      59.84</td>
    <td align="right">      59.84</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2275.99</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">    20.0000</td>
    <td align="right">      13.53</td>
    <td align="right">     270.52</td>
    <td align="right">General</td>
    <td align="right">OFFICE_OPENOFF_LIGHT</td>
    <td align="right">      59.84</td>
    <td align="right">      59.84</td>
    <td align="right">      59.84</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      844.01</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20.0000</td>
    <td align="right">     100.00</td>
    <td align="right">    2000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6240.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-29
    15:23:35</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2 VRF INDOOR UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.01</td>
    <td align="right">       2.01</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">      50.19</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) AUG</td>
    <td align="right">8/15 17:30:00</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1 VRF INDOOR UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.04</td>
    <td align="right">       5.47</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">      20.36</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) AUG</td>
    <td align="right">8/15 17:30:00</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2 VRF INDOOR UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.04</td>
    <td align="right">       5.46</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">      20.39</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL</td>
    <td align="right">7/15 18:00:00</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1 VRF INDOOR UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.01</td>
    <td align="right">       2.02</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">      49.93</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) AUG</td>
    <td align="right">8/15 17:30:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-29
    15:23:35</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.014</td>
    <td align="right">SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) AUG</td>
    <td align="right">8/15 17:30:00</td>
    <td align="right">     100.00</td>
    <td align="right">      49.86</td>
    <td align="right">    0.01028</td>
    <td align="right">      34.69</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.014</td>
    <td align="right">    -372.32</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.038</td>
    <td align="right">SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) AUG</td>
    <td align="right">8/15 17:30:00</td>
    <td align="right">     100.00</td>
    <td align="right">      52.15</td>
    <td align="right">    0.01064</td>
    <td align="right">      34.69</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.038</td>
    <td align="right">   -1101.94</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.038</td>
    <td align="right">SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL</td>
    <td align="right">7/15 18:00:00</td>
    <td align="right">     100.00</td>
    <td align="right">      52.52</td>
    <td align="right">    0.01084</td>
    <td align="right">      34.00</td>
    <td align="right">    0.00871</td>
    <td align="right">      0.038</td>
    <td align="right">   -1113.28</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.014</td>
    <td align="right">SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) AUG</td>
    <td align="right">8/15 17:30:00</td>
    <td align="right">     100.00</td>
    <td align="right">      52.34</td>
    <td align="right">    0.01119</td>
    <td align="right">      34.69</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.014</td>
    <td align="right">    -410.68</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.014</td>
    <td align="right">WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)</td>
    <td align="right">1/15 00:30:00</td>
    <td align="right">    -100.00</td>
    <td align="right">      -3.67</td>
    <td align="right">    0.00289</td>
    <td align="right">      -4.00</td>
    <td align="right">    0.00289</td>
    <td align="right">      0.014</td>
    <td align="right">     352.53</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.038</td>
    <td align="right">WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)</td>
    <td align="right">1/15 20:00:00</td>
    <td align="right">    -100.00</td>
    <td align="right">      -3.39</td>
    <td align="right">    0.00289</td>
    <td align="right">      -4.00</td>
    <td align="right">    0.00289</td>
    <td align="right">      0.038</td>
    <td align="right">     866.65</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.038</td>
    <td align="right">WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)</td>
    <td align="right">1/15 20:30:00</td>
    <td align="right">    -100.00</td>
    <td align="right">      -3.63</td>
    <td align="right">    0.00289</td>
    <td align="right">      -4.00</td>
    <td align="right">    0.00289</td>
    <td align="right">      0.038</td>
    <td align="right">     866.61</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.014</td>
    <td align="right">WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)</td>
    <td align="right">1/15 15:30:00</td>
    <td align="right">    -100.00</td>
    <td align="right">      -3.57</td>
    <td align="right">    0.00289</td>
    <td align="right">      -4.00</td>
    <td align="right">    0.00289</td>
    <td align="right">      0.014</td>
    <td align="right">     319.74</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2 VRF INDOOR UNIT DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">BLOCK1:ZONE2 VRF INDOOR UNIT</td>
    <td align="right">    233.308</td>
    <td align="right">    186.799</td>
    <td align="right">   0.014094</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) AUG</td>
    <td align="right">8/15 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">8/15 17:30:00</td>
    <td align="right">     349.96</td>
    <td align="right">     349.96</td>
    <td align="right">   0.014094</td>
    <td align="right">     100.00</td>
    <td align="right">      99.87</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      94.88</td>
    <td align="right">      34.08</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      20.60</td>
    <td align="right"> 0.00823200</td>
    <td align="right">      14.91</td>
    <td align="right">     0.0000</td>
    <td align="right">     100.00</td>
    <td align="right"> 0.00900000</td>
    <td align="right">     1.4246</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     258.26</td>
    <td align="right">     205.83</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2 VRF INDOOR UNIT DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">BLOCK1:ZONE2 VRF INDOOR UNIT</td>
    <td align="right">    233.308</td>
    <td align="right">      0.000</td>
    <td align="right">   0.014094</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)</td>
    <td align="right">1/15 00:30:00</td>
    <td align="right">WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)</td>
    <td align="right">1/15 00:30:00</td>
    <td align="right">     233.31</td>
    <td align="right">      85.88</td>
    <td align="right">   0.014094</td>
    <td align="right">    -100.00</td>
    <td align="right">    -100.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">     -95.00</td>
    <td align="right">     -95.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      -4.00</td>
    <td align="right"> 0.00289197</td>
    <td align="right">      -4.00</td>
    <td align="right">     0.0000</td>
    <td align="right">    -100.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     233.18</td>
    <td align="right">     233.18</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1 VRF INDOOR UNIT DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">BLOCK1:ZONE1 VRF INDOOR UNIT</td>
    <td align="right">    633.966</td>
    <td align="right">    507.588</td>
    <td align="right">   0.038298</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) AUG</td>
    <td align="right">8/15 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">8/15 17:30:00</td>
    <td align="right">     950.95</td>
    <td align="right">     950.95</td>
    <td align="right">   0.038298</td>
    <td align="right">     100.00</td>
    <td align="right">      99.87</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      94.88</td>
    <td align="right">      34.08</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      20.60</td>
    <td align="right"> 0.00823200</td>
    <td align="right">      14.91</td>
    <td align="right">     0.0000</td>
    <td align="right">     100.00</td>
    <td align="right"> 0.00900000</td>
    <td align="right">     1.4246</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     701.77</td>
    <td align="right">     559.31</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1 VRF INDOOR UNIT DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">BLOCK1:ZONE1 VRF INDOOR UNIT</td>
    <td align="right">    633.966</td>
    <td align="right">      0.000</td>
    <td align="right">   0.038298</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)</td>
    <td align="right">1/15 20:00:00</td>
    <td align="right">WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)</td>
    <td align="right">1/15 20:00:00</td>
    <td align="right">     633.97</td>
    <td align="right">     233.37</td>
    <td align="right">   0.038298</td>
    <td align="right">    -100.00</td>
    <td align="right">    -100.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">     -95.00</td>
    <td align="right">     -95.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      -4.00</td>
    <td align="right"> 0.00289197</td>
    <td align="right">      -4.00</td>
    <td align="right">     0.0000</td>
    <td align="right">    -100.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     633.61</td>
    <td align="right">     633.61</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2 VRF INDOOR UNIT DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">BLOCK2:ZONE2 VRF INDOOR UNIT</td>
    <td align="right">    632.662</td>
    <td align="right">    506.544</td>
    <td align="right">   0.038219</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL</td>
    <td align="right">7/15 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/15 18:00:00</td>
    <td align="right">     948.99</td>
    <td align="right">     948.99</td>
    <td align="right">   0.038219</td>
    <td align="right">     100.00</td>
    <td align="right">      99.87</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      94.88</td>
    <td align="right">      34.08</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      20.70</td>
    <td align="right"> 0.00870692</td>
    <td align="right">      15.37</td>
    <td align="right">     0.0000</td>
    <td align="right">     100.00</td>
    <td align="right"> 0.00900000</td>
    <td align="right">     1.4246</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     700.33</td>
    <td align="right">     558.16</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2 VRF INDOOR UNIT DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">BLOCK2:ZONE2 VRF INDOOR UNIT</td>
    <td align="right">    632.662</td>
    <td align="right">      0.000</td>
    <td align="right">   0.038219</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)</td>
    <td align="right">1/15 20:30:00</td>
    <td align="right">WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)</td>
    <td align="right">1/15 20:30:00</td>
    <td align="right">     632.66</td>
    <td align="right">     232.89</td>
    <td align="right">   0.038219</td>
    <td align="right">    -100.00</td>
    <td align="right">    -100.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">     -95.00</td>
    <td align="right">     -95.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      -4.00</td>
    <td align="right"> 0.00289197</td>
    <td align="right">      -4.00</td>
    <td align="right">     0.0000</td>
    <td align="right">    -100.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     632.31</td>
    <td align="right">     632.31</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1 VRF INDOOR UNIT DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">BLOCK2:ZONE1 VRF INDOOR UNIT</td>
    <td align="right">    234.612</td>
    <td align="right">    187.843</td>
    <td align="right">   0.014173</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) AUG</td>
    <td align="right">8/15 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">8/15 17:30:00</td>
    <td align="right">     351.92</td>
    <td align="right">     351.92</td>
    <td align="right">   0.014173</td>
    <td align="right">     100.00</td>
    <td align="right">      99.87</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      94.88</td>
    <td align="right">      34.08</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      20.60</td>
    <td align="right"> 0.00823200</td>
    <td align="right">      14.91</td>
    <td align="right">     0.0000</td>
    <td align="right">     100.00</td>
    <td align="right"> 0.00900000</td>
    <td align="right">     1.4246</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     259.70</td>
    <td align="right">     206.98</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1 VRF INDOOR UNIT DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">BLOCK2:ZONE1 VRF INDOOR UNIT</td>
    <td align="right">    234.612</td>
    <td align="right">      0.000</td>
    <td align="right">   0.014173</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)</td>
    <td align="right">1/15 15:30:00</td>
    <td align="right">WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)</td>
    <td align="right">1/15 15:30:00</td>
    <td align="right">     234.61</td>
    <td align="right">      86.36</td>
    <td align="right">   0.014173</td>
    <td align="right">    -100.00</td>
    <td align="right">    -100.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">     -95.00</td>
    <td align="right">     -95.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      -4.00</td>
    <td align="right"> 0.00289197</td>
    <td align="right">      -4.00</td>
    <td align="right">     0.0000</td>
    <td align="right">    -100.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     234.48</td>
    <td align="right">     234.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-29
    15:23:35</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">    2898.50</td>
    <td align="right">    2821.00</td>
    <td align="right">    2648.50</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">    2989.50</td>
    <td align="right">    2933.50</td>
    <td align="right">    2834.50</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">    2975.50</td>
    <td align="right">    2929.50</td>
    <td align="right">    2820.50</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">    3000.50</td>
    <td align="right">    2943.50</td>
    <td align="right">    2850.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    3062.50</td>
    <td align="right">    3081.50</td>
    <td align="right">    2940.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">      23.00</td>
    <td align="right">    2306.00</td>
    <td align="right">      19.50</td>
    <td align="right">     872.50</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">      31.00</td>
    <td align="right">    2514.00</td>
    <td align="right">      21.00</td>
    <td align="right">     966.50</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">      30.00</td>
    <td align="right">    2464.50</td>
    <td align="right">      23.50</td>
    <td align="right">     941.50</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">      33.00</td>
    <td align="right">    2598.50</td>
    <td align="right">      22.00</td>
    <td align="right">     966.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      83.50</td>
    <td align="right">    2629.50</td>
    <td align="right">      58.50</td>
    <td align="right">     991.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-29
    15:23:35</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">       1.12</td>
    <td align="right">       1.49</td>
    <td align="right">      35.89</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.592</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">       3.04</td>
    <td align="right">       4.06</td>
    <td align="right">     107.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.313</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">       3.04</td>
    <td align="right">       4.05</td>
    <td align="right">     103.99</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.783</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">       1.13</td>
    <td align="right">       1.50</td>
    <td align="right">      35.09</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.666</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">       1.12</td>
    <td align="right">       1.49</td>
    <td align="right">      35.89</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">       3.04</td>
    <td align="right">       4.06</td>
    <td align="right">     107.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">       3.04</td>
    <td align="right">       4.05</td>
    <td align="right">     103.99</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">       1.13</td>
    <td align="right">       1.50</td>
    <td align="right">      35.09</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-29
    15:23:35</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          16</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           5</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           5</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         745</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         419</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1959</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          92</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         104</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          36</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">          92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-29
    15:23:35</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Input Heated Surface Heating [kWh]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [kWh]</td>
    <td align="right">People Sensible Heat Addition [kWh]</td>
    <td align="right">Lights Sensible Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Addition [kWh]</td>
    <td align="right">Window Heat Addition [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kWh]</td>
    <td align="right">Infiltration Heat Addition [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Removal [kWh]</td>
    <td align="right">Window Heat Removal [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kWh]</td>
    <td align="right">Infiltration Heat Removal [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kWh]</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">      29.487</td>
    <td align="right">     -561.37</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     176.205</td>
    <td align="right">     839.321</td>
    <td align="right">     581.045</td>
    <td align="right">    2141.449</td>
    <td align="right">       2.204</td>
    <td align="right">       1.901</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">     -898.84</td>
    <td align="right">      -21.56</td>
    <td align="right">    -1768.80</td>
    <td align="right">     -521.04</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">      88.090</td>
    <td align="right">    -1674.33</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     425.804</td>
    <td align="right">    2280.681</td>
    <td align="right">    1578.868</td>
    <td align="right">    6697.222</td>
    <td align="right">       1.796</td>
    <td align="right">       5.216</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">    -2002.53</td>
    <td align="right">      -85.61</td>
    <td align="right">    -4311.27</td>
    <td align="right">    -3003.93</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">      87.752</td>
    <td align="right">    -1617.58</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     429.431</td>
    <td align="right">    2275.990</td>
    <td align="right">    1575.621</td>
    <td align="right">    5105.781</td>
    <td align="right">      53.357</td>
    <td align="right">       8.856</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">    -1955.73</td>
    <td align="right">     -105.43</td>
    <td align="right">    -2781.26</td>
    <td align="right">    -3076.79</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">      33.671</td>
    <td align="right">     -631.34</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     156.228</td>
    <td align="right">     844.012</td>
    <td align="right">     584.292</td>
    <td align="right">    3301.206</td>
    <td align="right">      37.935</td>
    <td align="right">       3.221</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">     -996.26</td>
    <td align="right">      -47.01</td>
    <td align="right">    -1448.76</td>
    <td align="right">    -1837.19</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     239.001</td>
    <td align="right">    -4484.63</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1187.666</td>
    <td align="right">    6240.005</td>
    <td align="right">    4319.826</td>
    <td align="right">   17245.658</td>
    <td align="right">      95.292</td>
    <td align="right">      19.194</td>
    <td align="right">       0.149</td>
    <td align="right">       0.000</td>
    <td align="right">    -5853.36</td>
    <td align="right">     -259.62</td>
    <td align="right">   -10310.08</td>
    <td align="right">    -8438.95</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">24-MAY-09:15</td>
    <td align="right">       0.00</td>
    <td align="right">    -278.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     269.01</td>
    <td align="right">     158.31</td>
    <td align="right">    1531.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -122.18</td>
    <td align="right">   -1558.38</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">14-AUG-07:38</td>
    <td align="right">       0.00</td>
    <td align="right">    -771.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     730.99</td>
    <td align="right">     430.19</td>
    <td align="right">    3139.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">      -2.11</td>
    <td align="right">    -204.53</td>
    <td align="right">   -3322.39</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">24-MAY-08:36</td>
    <td align="right">       0.00</td>
    <td align="right">    -768.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     729.48</td>
    <td align="right">     429.30</td>
    <td align="right">    3800.85</td>
    <td align="right">      11.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.45</td>
    <td align="right">   -4190.60</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">23-MAY-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">    -282.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.10</td>
    <td align="right">     270.52</td>
    <td align="right">     159.20</td>
    <td align="right">     258.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">      -9.84</td>
    <td align="right">      -3.32</td>
    <td align="right">    -394.55</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">24-MAY-08:36</td>
    <td align="right">       0.00</td>
    <td align="right">   -2089.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2000.00</td>
    <td align="right">    1177.00</td>
    <td align="right">   10983.54</td>
    <td align="right">      18.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.59</td>
    <td align="right">    -354.26</td>
    <td align="right">  -11733.35</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE2</td>
    <td align="right">28-SEP-06:32</td>
    <td align="right">     350.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.62</td>
    <td align="right">     269.01</td>
    <td align="right">     158.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     811.78</td>
    <td align="right">       0.00</td>
    <td align="right">     -80.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1528.86</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK1:ZONE1</td>
    <td align="right">06-OCT-07:32</td>
    <td align="right">     958.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     134.29</td>
    <td align="right">     730.99</td>
    <td align="right">     430.19</td>
    <td align="right">     236.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4933.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7424.18</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE2</td>
    <td align="right">16-MAR-09:01</td>
    <td align="right">    1002.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     244.58</td>
    <td align="right">     729.48</td>
    <td align="right">     429.30</td>
    <td align="right">      35.00</td>
    <td align="right">    2488.06</td>
    <td align="right">       0.00</td>
    <td align="right">   85031.25</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -89959.99</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK2:ZONE1</td>
    <td align="right">02-OCT-12:01</td>
    <td align="right">     367.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      66.99</td>
    <td align="right">     270.52</td>
    <td align="right">     159.20</td>
    <td align="right">     191.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14339.32</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15395.54</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">16-MAR-09:01</td>
    <td align="right">    2525.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     684.72</td>
    <td align="right">    2000.00</td>
    <td align="right">    1177.00</td>
    <td align="right">     184.53</td>
    <td align="right">    8437.85</td>
    <td align="right">       0.00</td>
    <td align="right">  215106.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -230115.52</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-29
    15:23:35</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
