!- Windows Line endings 

Version,
    22.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    US+SF+CZ1AWHT+hp+slab+IECC_2021,    !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    Honolulu Intl Arpt_HI_USA Design_Conditions,    !- Name
    21.32,                    !- Latitude
    -157.93,                  !- Longitude
    -10,                      !- Time Zone
    2;                        !- Elevation

SizingPeriod:DesignDay,
    Honolulu Intl Arpt Ann Htg 99.6% Condns DB,    !- Name
    2,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    16.2,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    16.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301,                   !- Barometric Pressure
    1.9,                      !- Wind Speed
    320,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Honolulu Intl Arpt Ann Clg .4% Condns DB=>MWB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.2,                     !- Maximum DryBulb Temperature
    7.1,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301,                   !- Barometric Pressure
    6.7,                      !- Wind Speed
    60,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.382,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.521;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    annual,                   !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ;                         !- Treat Weather as Actual

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    24.9166666666667,         !- Annual Average Outdoor Air Temperature
    4.6;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    any number;               !- Name

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    control_type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

Schedule:Day:Hourly,
    OccupancyDay,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    0.8831,                   !- Hour 8
    0.40861,                  !- Hour 9
    0.24189,                  !- Hour 10
    0.24189,                  !- Hour 11
    0.24189,                  !- Hour 12
    0.24189,                  !- Hour 13
    0.24189,                  !- Hour 14
    0.24189,                  !- Hour 15
    0.24189,                  !- Hour 16
    0.29498,                  !- Hour 17
    0.5531,                   !- Hour 18
    0.89693,                  !- Hour 19
    0.89693,                  !- Hour 20
    0.89693,                  !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Hourly,
    LightingDay,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0625,                   !- Hour 1
    0.0625,                   !- Hour 2
    0.0625,                   !- Hour 3
    0.0625,                   !- Hour 4
    0.1875,                   !- Hour 5
    0.390625,                 !- Hour 6
    0.4375,                   !- Hour 7
    0.390625,                 !- Hour 8
    0.171875,                 !- Hour 9
    0.1171875,                !- Hour 10
    0.1171875,                !- Hour 11
    0.1171875,                !- Hour 12
    0.1171875,                !- Hour 13
    0.1171875,                !- Hour 14
    0.1171875,                !- Hour 15
    0.203125,                 !- Hour 16
    0.4375,                   !- Hour 17
    0.609375,                 !- Hour 18
    0.8203125,                !- Hour 19
    0.984375,                 !- Hour 20
    1,                        !- Hour 21
    0.6875,                   !- Hour 22
    0.3828125,                !- Hour 23
    0.15625;                  !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting_OccSensors,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.065170403,              !- Hour 1
    0.065170403,              !- Hour 2
    0.065170403,              !- Hour 3
    0.065170403,              !- Hour 4
    0.195511208,              !- Hour 5
    0.407315016,              !- Hour 6
    0.456192818,              !- Hour 7
    0.407315016,              !- Hour 8
    0.179218607,              !- Hour 9
    0.122194505,              !- Hour 10
    0.122194505,              !- Hour 11
    0.122194505,              !- Hour 12
    0.122194505,              !- Hour 13
    0.122194505,              !- Hour 14
    0.122194505,              !- Hour 15
    0.211803808,              !- Hour 16
    0.456192818,              !- Hour 17
    0.635411425,              !- Hour 18
    0.855361533,              !- Hour 19
    0.947933128,              !- Hour 20
    0.947933128,              !- Hour 21
    0.716874428,              !- Hour 22
    0.399168715,              !- Hour 23
    0.162926006;              !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting_Garage_OccSensors,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.048125,                 !- Hour 1
    0.048125,                 !- Hour 2
    0.048125,                 !- Hour 3
    0.048125,                 !- Hour 4
    0.144375,                 !- Hour 5
    0.30078125,               !- Hour 6
    0.336875,                 !- Hour 7
    0.30078125,               !- Hour 8
    0.13234375,               !- Hour 9
    0.090234375,              !- Hour 10
    0.090234375,              !- Hour 11
    0.090234375,              !- Hour 12
    0.090234375,              !- Hour 13
    0.090234375,              !- Hour 14
    0.090234375,              !- Hour 15
    0.15640625,               !- Hour 16
    0.336875,                 !- Hour 17
    0.46921875,               !- Hour 18
    0.631640625,              !- Hour 19
    0.7,                      !- Hour 20
    0.7,                      !- Hour 21
    0.529375,                 !- Hour 22
    0.294765625,              !- Hour 23
    0.1203125;                !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.06875,                  !- Hour 1
    0.06875,                  !- Hour 2
    0.06875,                  !- Hour 3
    0.06875,                  !- Hour 4
    0.20625,                  !- Hour 5
    0.4296875,                !- Hour 6
    0.48125,                  !- Hour 7
    0.4296875,                !- Hour 8
    0.1890625,                !- Hour 9
    0.12890625,               !- Hour 10
    0.12890625,               !- Hour 11
    0.12890625,               !- Hour 12
    0.12890625,               !- Hour 13
    0.12890625,               !- Hour 14
    0.12890625,               !- Hour 15
    0.2234375,                !- Hour 16
    0.48125,                  !- Hour 17
    0.6703125,                !- Hour 18
    0.90234375,               !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    0.75625,                  !- Hour 22
    0.42109375,               !- Hour 23
    0.171875;                 !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.8,                      !- Hour 1
    0.782696177062374,        !- Hour 2
    0.765593561368209,        !- Hour 3
    0.742857142857143,        !- Hour 4
    0.731388329979879,        !- Hour 5
    0.731388329979879,        !- Hour 6
    0.759959758551308,        !- Hour 7
    0.8,                      !- Hour 8
    0.817102615694165,        !- Hour 9
    0.828571428571429,        !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.839839034205231,        !- Hour 13
    0.839839034205231,        !- Hour 14
    0.828571428571429,        !- Hour 15
    0.839839034205231,        !- Hour 16
    0.885714285714286,        !- Hour 17
    0.971428571428572,        !- Hour 18
    1,                        !- Hour 19
    0.971428571428572,        !- Hour 20
    0.942857142857143,        !- Hour 21
    0.925553319919517,        !- Hour 22
    0.885714285714286,        !- Hour 23
    0.828571428571429;        !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.607490272373541,        !- Hour 1
    0.559338521400778,        !- Hour 2
    0.552853437094682,        !- Hour 3
    0.545071335927367,        !- Hour 4
    0.524481193255512,        !- Hour 5
    0.585278858625162,        !- Hour 6
    0.676232166018158,        !- Hour 7
    0.718547341115435,        !- Hour 8
    0.607490272373541,        !- Hour 9
    0.517023346303502,        !- Hour 10
    0.529182879377432,        !- Hour 11
    0.529345006485084,        !- Hour 12
    0.520428015564202,        !- Hour 13
    0.538424124513619,        !- Hour 14
    0.568741893644617,        !- Hour 15
    0.600356679636835,        !- Hour 16
    0.71011673151751,         !- Hour 17
    0.862678339818418,        !- Hour 18
    0.936608300907912,        !- Hour 19
    0.966763942931258,        !- Hour 20
    1,                        !- Hour 21
    0.976653696498055,        !- Hour 22
    0.845168612191959,        !- Hour 23
    0.73443579766537;         !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.04715848452508,         !- Hour 1
    0.04715848452508,         !- Hour 2
    0.0235458911419424,       !- Hour 3
    0.0235458911419424,       !- Hour 4
    0.04715848452508,         !- Hour 5
    0.0707043756670224,       !- Hour 6
    0.165088046958378,        !- Hour 7
    0.283017609391676,        !- Hour 8
    0.306563500533618,        !- Hour 9
    0.320771077908218,        !- Hour 10
    0.283017609391676,        !- Hour 11
    0.330176093916756,        !- Hour 12
    0.377334578441836,        !- Hour 13
    0.306563500533618,        !- Hour 14
    0.292422625400213,        !- Hour 15
    0.377334578441836,        !- Hour 16
    0.613193703308431,        !- Hour 17
    1,                        !- Hour 18
    0.778348452508004,        !- Hour 19
    0.400947171824973,        !- Hour 20
    0.235859124866596,        !- Hour 21
    0.165088046958378,        !- Hour 22
    0.103721985058698,        !- Hour 23
    0.0707043756670224;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.115858456545258,        !- Hour 1
    0.0514758745041469,       !- Hour 2
    0.0385691669671833,       !- Hour 3
    0.0257379372520738,       !- Hour 4
    0.0257379372520738,       !- Hour 5
    0.0772138117562207,       !- Hour 6
    0.154503101334295,        !- Hour 7
    0.23179239091237,         !- Hour 8
    0.437922322394519,        !- Hour 9
    0.489398196898665,        !- Hour 10
    0.425015614857555,        !- Hour 11
    0.360633032816445,        !- Hour 12
    0.309081680490443,        !- Hour 13
    0.347726325279481,        !- Hour 14
    0.28334374323837,         !- Hour 15
    0.270437035701407,        !- Hour 16
    0.28334374323837,         !- Hour 17
    0.373464262531554,        !- Hour 18
    0.656883483591778,        !- Hour 19
    0.837199999999997,        !- Hour 20
    0.682621420843852,        !- Hour 21
    0.502304904435629,        !- Hour 22
    0.334819617742518,        !- Hour 23
    0.23179239091237;         !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.124134060584205,        !- Hour 1
    0.0551527226830148,       !- Hour 2
    0.0413241074648395,       !- Hour 3
    0.0275763613415074,       !- Hour 4
    0.0275763613415074,       !- Hour 5
    0.0827290840245222,       !- Hour 6
    0.165539037143888,        !- Hour 7
    0.248348990263252,        !- Hour 8
    0.469202488279841,        !- Hour 9
    0.524355210962856,        !- Hour 10
    0.455373873061666,        !- Hour 11
    0.386392535160476,        !- Hour 12
    0.331158943382618,        !- Hour 13
    0.3725639199423,          !- Hour 14
    0.303582582041111,        !- Hour 15
    0.289753966822935,        !- Hour 16
    0.303582582041111,        !- Hour 17
    0.400140281283808,        !- Hour 18
    0.703803732419762,        !- Hour 19
    0.897,                    !- Hour 20
    0.731380093761269,        !- Hour 21
    0.538183826181031,        !- Hour 22
    0.358735304724125,        !- Hour 23
    0.248348990263252;        !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0796474528960224,       !- Hour 1
    0.0637009071877185,       !- Hour 2
    0.0318078157711097,       !- Hour 3
    0.0318078157711097,       !- Hour 4
    0.0637009071877185,       !- Hour 5
    0.0955939986043261,       !- Hour 6
    0.191187997208654,        !- Hour 7
    0.414354361479414,        !- Hour 8
    0.62157418004187,         !- Hour 9
    0.7332,                   !- Hour 10
    0.717253454291697,        !- Hour 11
    0.637520725750175,        !- Hour 12
    0.573734542916957,        !- Hour 13
    0.510033635729239,        !- Hour 14
    0.446247452896022,        !- Hour 15
    0.414354361479414,        !- Hour 16
    0.430300907187718,        !- Hour 17
    0.414354361479414,        !- Hour 18
    0.414354361479414,        !- Hour 19
    0.414354361479414,        !- Hour 20
    0.414354361479414,        !- Hour 21
    0.398407815771109,        !- Hour 22
    0.270920725750174,        !- Hour 23
    0.143433635729239;        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0974410327983253,       !- Hour 1
    0.0779319609211445,       !- Hour 2
    0.038913817166783,        !- Hour 3
    0.038913817166783,        !- Hour 4
    0.0779319609211445,       !- Hour 5
    0.116950104675506,        !- Hour 6
    0.233900209351012,        !- Hour 7
    0.506922889043964,        !- Hour 8
    0.760436496859734,        !- Hour 9
    0.897,                    !- Hour 10
    0.877490928122819,        !- Hour 11
    0.779945568736915,        !- Hour 12
    0.701909281228193,        !- Hour 13
    0.623977320307048,        !- Hour 14
    0.545941032798325,        !- Hour 15
    0.506922889043964,        !- Hour 16
    0.526431960921144,        !- Hour 17
    0.506922889043964,        !- Hour 18
    0.506922889043964,        !- Hour 19
    0.506922889043964,        !- Hour 20
    0.506922889043964,        !- Hour 21
    0.487413817166783,        !- Hour 22
    0.331445568736915,        !- Hour 23
    0.175477320307048;        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    dhw_profile_day,          !- Name
    fraction,                 !- Schedule Type Limits Name
    0.006,                    !- Hour 1
    0.003,                    !- Hour 2
    0.001,                    !- Hour 3
    0.001,                    !- Hour 4
    0.003,                    !- Hour 5
    0.021,                    !- Hour 6
    0.075,                    !- Hour 7
    0.079,                    !- Hour 8
    0.076,                    !- Hour 9
    0.067,                    !- Hour 10
    0.061,                    !- Hour 11
    0.05,                     !- Hour 12
    0.042,                    !- Hour 13
    0.038,                    !- Hour 14
    0.033,                    !- Hour 15
    0.038,                    !- Hour 16
    0.043,                    !- Hour 17
    0.058,                    !- Hour 18
    0.068,                    !- Hour 19
    0.065,                    !- Hour 20
    0.06,                     !- Hour 21
    0.047,                    !- Hour 22
    0.041,                    !- Hour 23
    0.024;                    !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekday,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0996818663838815,       !- Hour 1
    0.0598091198303289,       !- Hour 2
    0.0398727465535526,       !- Hour 3
    0.0199363732767763,       !- Hour 4
    0.0398727465535526,       !- Hour 5
    0.0598091198303289,       !- Hour 6
    0.15949098621421,         !- Hour 7
    0.31898197242842,         !- Hour 8
    0.486427370202556,        !- Hour 9
    0.685791102970318,        !- Hour 10
    0.785472969354199,        !- Hour 11
    0.817391304347826,        !- Hour 12
    0.745600222800647,        !- Hour 13
    0.677836691410393,        !- Hour 14
    0.610073160020138,        !- Hour 15
    0.578154825026511,        !- Hour 16
    0.558218451749735,        !- Hour 17
    0.546236490032885,        !- Hour 18
    0.518345705196183,        !- Hour 19
    0.510391293636256,        !- Hour 20
    0.526300116756109,        !- Hour 21
    0.546236490032885,        !- Hour 22
    0.438600212089077,        !- Hour 23
    0.239236479321316;        !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekend,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.121951219512195,        !- Hour 1
    0.0731707317073171,       !- Hour 2
    0.0487804878048781,       !- Hour 3
    0.024390243902439,        !- Hour 4
    0.0487804878048781,       !- Hour 5
    0.0731707317073171,       !- Hour 6
    0.195121951219512,        !- Hour 7
    0.390243902439024,        !- Hour 8
    0.59509731460951,         !- Hour 9
    0.8389997536339,          !- Hour 10
    0.960950973146095,        !- Hour 11
    1,                        !- Hour 12
    0.912170485341217,        !- Hour 13
    0.829268292682927,        !- Hour 14
    0.746366100024637,        !- Hour 15
    0.707317073170732,        !- Hour 16
    0.682926829268293,        !- Hour 17
    0.668268046316827,        !- Hour 18
    0.634146341463415,        !- Hour 19
    0.624414880512441,        !- Hour 20
    0.643877802414388,        !- Hour 21
    0.668268046316827,        !- Hour 22
    0.536585365853659,        !- Hour 23
    0.292682926829268;        !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerVacation,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    SinksWeekday,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.160052687884461,        !- Hour 1
    0.0767484287242575,       !- Hour 2
    0.0575330636533838,       !- Hour 3
    0.0575330636533838,       !- Hour 4
    0.0767484287242575,       !- Hour 5
    0.204926216902916,        !- Hour 6
    0.480271095212623,        !- Hour 7
    0.704412677186414,        !- Hour 8
    0.742843407328163,        !- Hour 9
    0.697969878309708,        !- Hour 10
    0.614778650708746,        !- Hour 11
    0.563462322813587,        !- Hour 12
    0.550689756619418,        !- Hour 13
    0.512259026477668,        !- Hour 14
    0.467385497459214,        !- Hour 15
    0.486600862530089,        !- Hour 16
    0.544246957742712,        !- Hour 17
    0.736400608451458,        !- Hour 18
    0.84525,                  !- Hour 19
    0.781274137469912,        !- Hour 20
    0.640323783097085,        !- Hour 21
    0.544246957742712,        !- Hour 22
    0.44828316394758,         !- Hour 23
    0.307332809574753;        !- Hour 24

Schedule:Day:Hourly,
    SinksWeekend,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.169851832040653,        !- Hour 1
    0.0814473121155389,       !- Hour 2
    0.0610554961219577,       !- Hour 3
    0.0610554961219577,       !- Hour 4
    0.0814473121155389,       !- Hour 5
    0.217472719978604,        !- Hour 6
    0.509675447980744,        !- Hour 7
    0.747539983952929,        !- Hour 8
    0.788323615940091,        !- Hour 9
    0.74070272800214,         !- Hour 10
    0.652418159935812,        !- Hour 11
    0.597960016047071,        !- Hour 12
    0.58440545600428,         !- Hour 13
    0.543621824017117,        !- Hour 14
    0.496000936079166,        !- Hour 15
    0.516392752072746,        !- Hour 16
    0.57756820005349,         !- Hour 17
    0.781486359989302,        !- Hour 18
    0.897,                    !- Hour 19
    0.829107247927254,        !- Hour 20
    0.679527280021396,        !- Hour 21
    0.57756820005349,         !- Hour 22
    0.47572907194437,         !- Hour 23
    0.326149104038513;        !- Hour 24

Schedule:Day:Hourly,
    SinksVacation,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekday,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.076044361285933,        !- Hour 1
    0.0345332539547544,       !- Hour 2
    0.0242088790610646,       !- Hour 3
    0.0345332539547544,       !- Hour 4
    0.0968355162442594,       !- Hour 5
    0.366693315189659,        !- Hour 6
    0.837199999999997,        !- Hour 7
    0.830293349209049,        !- Hour 8
    0.674644497363497,        !- Hour 9
    0.529320020411635,        !- Hour 10
    0.425506650790951,        !- Hour 11
    0.335577785337642,        !- Hour 12
    0.242159993196122,        !- Hour 13
    0.207555536655894,        !- Hour 14
    0.179857730906617,        !- Hour 15
    0.186764381697567,        !- Hour 16
    0.214462187446844,        !- Hour 17
    0.27676444973635,         !- Hour 18
    0.300973328797414,        !- Hour 19
    0.300973328797414,        !- Hour 20
    0.297484402109202,        !- Hour 21
    0.290577751318252,        !- Hour 22
    0.207555536655894,        !- Hour 23
    0.148742201054601;        !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekend,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0814761013777853,       !- Hour 1
    0.0369999149515223,       !- Hour 2
    0.0259380847082837,       !- Hour 3
    0.0369999149515223,       !- Hour 4
    0.103752338833135,        !- Hour 5
    0.392885694846062,        !- Hour 6
    0.897,                    !- Hour 7
    0.889600017009696,        !- Hour 8
    0.722833390032318,        !- Hour 9
    0.56712859329818,         !- Hour 10
    0.455899982990304,        !- Hour 11
    0.359547627147474,        !- Hour 12
    0.259457135567274,        !- Hour 13
    0.222380932131315,        !- Hour 14
    0.19270471168566,         !- Hour 15
    0.200104694675966,        !- Hour 16
    0.229780915121619,        !- Hour 17
    0.296533339003232,        !- Hour 18
    0.322471423711515,        !- Hour 19
    0.322471423711515,        !- Hour 20
    0.318733287974145,        !- Hour 21
    0.311333304983841,        !- Hour 22
    0.222380932131315,        !- Hour 23
    0.159366643987073;        !- Hour 24

Schedule:Day:Hourly,
    ShowersVacation,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    BathsWeekday,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0492758944582015,       !- Hour 1
    0.0246379472291013,       !- Hour 2
    0.0246379472291013,       !- Hour 3
    0.0246379472291013,       !- Hour 4
    0.0492758944582015,       !- Hour 5
    0.123189736145504,        !- Hour 6
    0.295719195628041,        !- Hour 7
    0.369633037315344,        !- Hour 8
    0.418908931773546,        !- Hour 9
    0.369633037315344,        !- Hour 10
    0.295719195628041,        !- Hour 11
    0.221741525061908,        !- Hour 12
    0.197103577832807,        !- Hour 13
    0.147827683374605,        !- Hour 14
    0.147827683374605,        !- Hour 15
    0.147827683374605,        !- Hour 16
    0.24644330116984,         !- Hour 17
    0.295719195628041,        !- Hour 18
    0.492886602339681,        !- Hour 19
    0.640714285714285,        !- Hour 20
    0.640714285714285,        !- Hour 21
    0.492886602339681,        !- Hour 22
    0.418908931773546,        !- Hour 23
    0.24644330116984;         !- Hour 24

Schedule:Day:Hourly,
    BathsWeekend,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0689862522414824,       !- Hour 1
    0.0344931261207412,       !- Hour 2
    0.0344931261207412,       !- Hour 3
    0.0344931261207412,       !- Hour 4
    0.0689862522414824,       !- Hour 5
    0.172465630603706,        !- Hour 6
    0.414006873879259,        !- Hour 7
    0.517486252241482,        !- Hour 8
    0.586472504482965,        !- Hour 9
    0.517486252241482,        !- Hour 10
    0.414006873879259,        !- Hour 11
    0.310438135086671,        !- Hour 12
    0.27594500896593,         !- Hour 13
    0.206958756724447,        !- Hour 14
    0.206958756724447,        !- Hour 15
    0.206958756724447,        !- Hour 16
    0.345020621637776,        !- Hour 17
    0.414006873879259,        !- Hour 18
    0.690041243275553,        !- Hour 19
    0.897,                    !- Hour 20
    0.897,                    !- Hour 21
    0.690041243275553,        !- Hour 22
    0.586472504482965,        !- Hour 23
    0.345020621637776;        !- Hour 24

Schedule:Day:Hourly,
    BathsVacation,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    DHWDistDay,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.142553149370226,        !- Hour 1
    0.0764866759550322,       !- Hour 2
    0.0516611840277747,       !- Hour 3
    0.0584039294664903,       !- Hour 4
    0.121469841058603,        !- Hour 5
    0.366180268451559,        !- Hour 6
    0.833258955739606,        !- Hour 7
    0.999999987228391,        !- Hour 8
    0.995483090581232,        !- Hour 9
    0.916474762598139,        !- Hour 10
    0.800898393293271,        !- Hour 11
    0.682564390940485,        !- Hour 12
    0.590066600109555,        !- Hour 13
    0.522371887032053,        !- Hour 14
    0.466005974303267,        !- Hour 15
    0.46573704253214,         !- Hour 16
    0.527514234916123,        !- Hour 17
    0.637905701335668,        !- Hour 18
    0.727588642310272,        !- Hour 19
    0.732551127624518,        !- Hour 20
    0.681468471942116,        !- Hour 21
    0.610804704600985,        !- Hour 22
    0.464292318119835,        !- Hour 23
    0.299867724445383;        !- Hour 24

Schedule:Day:Hourly,
    WinterLoadDay,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    SummerLoadDay,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Compact,
    RefrigeratorWeek,         !- Name
    For: AllDays,             !- DayType List 1
    RefrigeratorDay;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek,         !- Name
    For: AllDays,             !- DayType List 1
    MiscPlugLoadDay;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    CookingRangeWeek,         !- Name
    For: AllDays,             !- DayType List 1
    CookingRangeDay;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    DishwasherWeek,           !- Name
    For: Weekdays,            !- DayType List 1
    DishwasherWeekday,        !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    DishwasherVacation,       !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    DishwasherWeekend;        !- ScheduleDay Name 3

Schedule:Week:Compact,
    ClothesWasherWeek,        !- Name
    For: Weekdays,            !- DayType List 1
    ClothesWasherWeekday,     !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ClothesWasherVacation,    !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ClothesWasherWeekend;     !- ScheduleDay Name 3

Schedule:Week:Compact,
    dhw_profile_week,         !- Name
    AllDays,                  !- DayType List 1
    dhw_profile_day;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    ClothesDryerWeek,         !- Name
    For: Weekdays,            !- DayType List 1
    ClothesDryerWeekday,      !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ClothesDryerVacation,     !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ClothesDryerWeekend;      !- ScheduleDay Name 3

Schedule:Week:Compact,
    SinksWeek,                !- Name
    For: Weekdays,            !- DayType List 1
    SinksWeekday,             !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    SinksVacation,            !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    SinksWeekend;             !- ScheduleDay Name 3

Schedule:Week:Compact,
    ShowersWeek,              !- Name
    For: Weekdays,            !- DayType List 1
    ShowersWeekday,           !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ShowersVacation,          !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ShowersWeekend;           !- ScheduleDay Name 3

Schedule:Week:Compact,
    BathsWeek,                !- Name
    For: Weekdays,            !- DayType List 1
    BathsWeekday,             !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    BathsVacation,            !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    BathsWeekend;             !- ScheduleDay Name 3

Schedule:Week:Compact,
    DHWDistWeek,              !- Name
    For: AllDays,             !- DayType List 1
    DHWDistDay;               !- ScheduleDay Name 1

Schedule:Week:Compact,
    OccupancyWeek,            !- Name
    AllDays,                  !- DayType List 1
    OccupancyDay;             !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek,      !- Name
    For: AllDays,             !- DayType List 1
    LightingDay;              !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting,    !- Name
    For: AllDays,             !- DayType List 1
    LightingDay_EELighting;    !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_interior_controls,    !- Name
    For: AllDays,             !- DayType List 1
    LightingDay_EELighting_OccSensors;    !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_garage_controls,    !- Name
    For: AllDays,             !- DayType List 1
    LightingDay_EELighting_Garage_OccSensors;    !- ScheduleDay Name 1

Schedule:Week:Compact,
    ExteriorLightingProfileWeek,    !- Name
    For: AllDays,             !- DayType List 1
    ExteriorLightingDay;      !- ScheduleDay Name 1

Schedule:Year,
    Occupancy,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    OccupancyWeek,            !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLighting,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek,      !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLightingHE,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLightingHE_OS,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_interior_controls,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLightingHE_VS,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_garage_controls,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ExteriorLighting,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    ExteriorLightingProfileWeek,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Refrigerator,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    RefrigeratorWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MiscPlugLoad,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    MiscPlugLoadWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    CookingRange,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    CookingRangeWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    dhw_sch,                  !- Name
    fraction,                 !- Schedule Type Limits Name
    dhw_profile_week,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Dishwasher,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    DishwasherWeek,           !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ClothesWasher,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    ClothesWasherWeek,        !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ClothesDryer,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    ClothesDryerWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sinks,                    !- Name
    Fraction,                 !- Schedule Type Limits Name
    SinksWeek,                !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Showers,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    ShowersWeek,              !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Baths,                    !- Name
    Fraction,                 !- Schedule Type Limits Name
    BathsWeek,                !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    DHWDist,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    DHWDistWeek,              !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    BA_shower_sch,            !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.00174682444444444,      !- Field 4
    Until: 2:00,              !- Field 5
    0.000794011111111111,     !- Field 6
    Until: 3:00,              !- Field 7
    0.000476406666666667,     !- Field 8
    Until: 4:00,              !- Field 9
    0.000794011111111111,     !- Field 10
    Until: 5:00,              !- Field 11
    0.00222323111111111,      !- Field 12
    Until: 6:00,              !- Field 13
    0.00825771555555556,      !- Field 14
    Until: 7:00,              !- Field 15
    0.0187386622222222,       !- Field 16
    Until: 8:00,              !- Field 17
    0.01857986,               !- Field 18
    Until: 9:00,              !- Field 19
    0.0150862111111111,       !- Field 20
    Until: 10:00,             !- Field 21
    0.0117513644444444,       !- Field 22
    Until: 11:00,             !- Field 23
    0.00952813333333333,      !- Field 24
    Until: 12:00,             !- Field 25
    0.00746370444444444,      !- Field 26
    Until: 13:00,             !- Field 27
    0.00539927555555556,      !- Field 28
    Until: 14:00,             !- Field 29
    0.00460526444444444,      !- Field 30
    Until: 15:00,             !- Field 31
    0.00412885777777778,      !- Field 32
    Until: 16:00,             !- Field 33
    0.00397005555555556,      !- Field 34
    Until: 17:00,             !- Field 35
    0.00476406666666667,      !- Field 36
    Until: 18:00,             !- Field 37
    0.00619328666666667,      !- Field 38
    Until: 19:00,             !- Field 39
    0.00666969333333333,      !- Field 40
    Until: 20:00,             !- Field 41
    0.00666969333333333,      !- Field 42
    Until: 21:00,             !- Field 43
    0.00666969333333333,      !- Field 44
    Until: 22:00,             !- Field 45
    0.00651089111111111,      !- Field 46
    Until: 23:00,             !- Field 47
    0.00460526444444444,      !- Field 48
    Until: 24:00,             !- Field 49
    0.00333484666666667;      !- Field 50

Schedule:Compact,
    BA_bath_sch,              !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.000163090909090909,     !- Field 4
    Until: 2:00,              !- Field 5
    8.15454545454545e-05,     !- Field 6
    Until: 3:00,              !- Field 7
    8.15454545454545e-05,     !- Field 8
    Until: 4:00,              !- Field 9
    8.15454545454545e-05,     !- Field 10
    Until: 5:00,              !- Field 11
    0.000163090909090909,     !- Field 12
    Until: 6:00,              !- Field 13
    0.000387340909090909,     !- Field 14
    Until: 7:00,              !- Field 15
    0.000937772727272727,     !- Field 16
    Until: 8:00,              !- Field 17
    0.00118240909090909,      !- Field 18
    Until: 9:00,              !- Field 19
    0.0013455,                !- Field 20
    Until: 10:00,             !- Field 21
    0.00118240909090909,      !- Field 22
    Until: 11:00,             !- Field 23
    0.000937772727272727,     !- Field 24
    Until: 12:00,             !- Field 25
    0.000713522727272727,     !- Field 26
    Until: 13:00,             !- Field 27
    0.000631977272727273,     !- Field 28
    Until: 14:00,             !- Field 29
    0.000468886363636364,     !- Field 30
    Until: 15:00,             !- Field 31
    0.000468886363636364,     !- Field 32
    Until: 16:00,             !- Field 33
    0.000468886363636364,     !- Field 34
    Until: 17:00,             !- Field 35
    0.000795068181818182,     !- Field 36
    Until: 18:00,             !- Field 37
    0.000937772727272727,     !- Field 38
    Until: 19:00,             !- Field 39
    0.00156975,               !- Field 40
    Until: 20:00,             !- Field 41
    0.00203863636363636,      !- Field 42
    Until: 21:00,             !- Field 43
    0.00203863636363636,      !- Field 44
    Until: 22:00,             !- Field 45
    0.00156975,               !- Field 46
    Until: 23:00,             !- Field 47
    0.0013455,                !- Field 48
    Until: 24:00,             !- Field 49
    0.000795068181818182;     !- Field 50

Schedule:Compact,
    BA_sink_sch,              !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.00387388596491228,      !- Field 4
    Until: 2:00,              !- Field 5
    0.00193694298245614,      !- Field 6
    Until: 3:00,              !- Field 7
    0.00138353070175439,      !- Field 8
    Until: 4:00,              !- Field 9
    0.00138353070175439,      !- Field 10
    Until: 5:00,              !- Field 11
    0.00193694298245614,      !- Field 12
    Until: 6:00,              !- Field 13
    0.00498071052631579,      !- Field 14
    Until: 7:00,              !- Field 15
    0.0116216578947368,       !- Field 16
    Until: 8:00,              !- Field 17
    0.0171557807017544,       !- Field 18
    Until: 9:00,              !- Field 19
    0.0182626052631579,       !- Field 20
    Until: 10:00,             !- Field 21
    0.0171557807017544,       !- Field 22
    Until: 11:00,             !- Field 23
    0.0149421315789474,       !- Field 24
    Until: 12:00,             !- Field 25
    0.0138353070175439,       !- Field 26
    Until: 13:00,             !- Field 27
    0.013558600877193,        !- Field 28
    Until: 14:00,             !- Field 29
    0.0124517763157895,       !- Field 30
    Until: 15:00,             !- Field 31
    0.0118983640350877,       !- Field 32
    Until: 16:00,             !- Field 33
    0.011344951754386,        !- Field 34
    Until: 17:00,             !- Field 35
    0.0132818947368421,       !- Field 36
    Until: 18:00,             !- Field 37
    0.017985899122807,        !- Field 38
    Until: 19:00,             !- Field 39
    0.0207529605263158,       !- Field 40
    Until: 20:00,             !- Field 41
    0.0190927236842105,       !- Field 42
    Until: 21:00,             !- Field 43
    0.01577225,               !- Field 44
    Until: 22:00,             !- Field 45
    0.0132818947368421,       !- Field 46
    Until: 23:00,             !- Field 47
    0.0110682456140351,       !- Field 48
    Until: 24:00,             !- Field 49
    0.00747106578947368;      !- Field 50

Schedule:Compact,
    activity_sch,             !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117.28;                   !- Field 4

Schedule:Compact,
    inf_sch,                  !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    zone_control_type,        !- Name
    control_type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    shading_2012iecc,         !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    shading_2009iecc,         !- Name
    any number,               !- Schedule Type Limits Name
    Through: 5/30,            !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    0.85,                     !- Field 4
    Through: 8/31,            !- Field 5
    For: AllDays,             !- Field 6
    Until 24:00,              !- Field 7
    0.7,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0.85;                     !- Field 12

Schedule:Compact,
    dhw_setpt,                !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    48;                       !- Field 4

Schedule:Compact,
    dhw_setpt_hpwh,           !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    44;                       !- Field 4

Schedule:Compact,
    Supply-Air-Temp-Sch,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12;                       !- Field 4

Schedule:Compact,
    always_avail,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    always_off,               !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    heating_sch_HRef,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

Schedule:Compact,
    cooling_sch_HRef,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    25.55;                    !- Field 4

Schedule:Compact,
    heating_sch,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.2222222222223;         !- Field 4

Schedule:Compact,
    cooling_sch,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    23.888888888889;          !- Field 4

Schedule:Compact,
    fan_cycle,                !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_LIVING_UNIT1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_LIVING_UNIT1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Constant,
    DWWaterTempSchedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    CWWaterTempSchedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    SinkSensSchedule,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.687777777777778;        !- Hourly Value

Schedule:Constant,
    SinkLatSchedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.312222222222222;        !- Hourly Value

Schedule:Constant,
    ShowerSensSchedule,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.51280276816609;         !- Hourly Value

Schedule:Constant,
    ShowerLatSchedule,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.48719723183391;         !- Hourly Value

Schedule:Constant,
    BathSensSchedule,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    BathLatSchedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    SSBWaterTempSchedule,     !- Name
    Temperature,              !- Schedule Type Limits Name
    40.5555555555556;         !- Hourly Value

Schedule:Constant,
    WaterHeaterSP1Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    WaterHeaterSP2Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    40.5555555555556;         !- Hourly Value

Schedule:Constant,
    DHWSupplySetpoint,        !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    boiler_setpt,             !- Name
    Temperature,              !- Schedule Type Limits Name
    80;                       !- Hourly Value

Schedule:Constant,
    Compressor Setpoint,      !- Name
    Temperature,              !- Schedule Type Limits Name
    50;                       !- Hourly Value

Schedule:Constant,
    DOAShightemp,             !- Name
    Temperature,              !- Schedule Type Limits Name
    200;                      !- Hourly Value

Schedule:Constant,
    DOASlowtemp,              !- Name
    Temperature,              !- Schedule Type Limits Name
    -60;                      !- Hourly Value

Material,
    sheathing_consol_layer,    !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.0940184,                !- Conductivity
    685.008,                  !- Density
    1172.332;                 !- Specific Heat

Material,
    ceil_consol_layer,        !- Name
    Rough,                    !- Roughness
    0.284817435151397,        !- Thickness
    0.0617176,                !- Conductivity
    41.9286,                  !- Density
    776.25126;                !- Specific Heat

Material,
    floor_consol_layer,       !- Name
    Rough,                    !- Roughness
    0.000254,                 !- Thickness
    12.989536,                !- Conductivity
    55.074,                   !- Density
    916.9311;                 !- Specific Heat

Material,
    bsmtwall_consol_layer,    !- Name
    Rough,                    !- Roughness
    0.000254,                 !- Thickness
    10.84384,                 !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    crawlwall_consol_layer,    !- Name
    Rough,                    !- Roughness
    0.000254,                 !- Thickness
    10.84384,                 !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    wall_consol_layer,        !- Name
    Rough,                    !- Roughness
    0.0889,                   !- Thickness
    0.0579573076923077,       !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    Very High Reflectivity Surface,    !- Name
    Smooth,                   !- Roughness
    0.0005,                   !- Thickness
    237,                      !- Conductivity
    2702,                     !- Density
    903,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.05,                     !- Solar Absorptance
    0.05;                     !- Visible Absorptance

Material,
    GypsumBoard-5/16in,       !- Name
    Rough,                    !- Roughness
    0.00793953,               !- Thickness
    0.15862,                  !- Conductivity
    640,                      !- Density
    1129.6,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.1;                      !- Visible Absorptance

Material,
    CopperPipe,               !- Name
    MediumRough,              !- Roughness
    0.0190500386169072,       !- Thickness
    401,                      !- Conductivity
    2243,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    Concrete_4in,             !- Name
    Rough,                    !- Roughness
    0.1014984,                !- Thickness
    1.312098,                 !- Conductivity
    2242.8,                   !- Density
    465.2;                    !- Specific Heat

Material,
    Asphalt_shingle,          !- Name
    MediumRough,              !- Roughness
    0.006339853,              !- Thickness
    0.08186,                  !- Conductivity
    1121.2917044623,          !- Density
    1255.20000949809,         !- Specific Heat
    ,                         !- Thermal Absorptance
    0.75;                     !- Solar Absorptance

Material,
    Wood_shingle,             !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    0.11388,                  !- Conductivity
    426.090847695673,         !- Density
    1631.76001234752;         !- Specific Heat

Material,
    Slate_shingle,            !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    1.44219,                  !- Conductivity
    1601.845292089,           !- Density
    1255.20000949809;         !- Specific Heat

Material,
    cement_stucco,            !- Name
    MediumSmooth,             !- Roughness
    0.01905,                  !- Thickness
    0.721,                    !- Conductivity
    1865.58,                  !- Density
    878.640006648665;         !- Specific Heat

Material,
    syn_stucco,               !- Name
    MediumSmooth,             !- Roughness
    0.003048,                 !- Thickness
    0.0865,                   !- Conductivity
    400,                      !- Density
    878.640006648665;         !- Specific Heat

Material,
    Drywall_1/2in,            !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    0.16009,                  !- Conductivity
    800.922646044499,         !- Density
    1087.84000823168;         !- Specific Heat

Material,
    OSB_5/8in,                !- Name
    MediumSmooth,             !- Roughness
    0.015875032180756,        !- Thickness
    0.1163,                   !- Conductivity
    544.627399310259,         !- Density
    1213.36000918149;         !- Specific Heat

Material,
    OSB_7/16in,               !- Name
    MediumSmooth,             !- Roughness
    0.0111125,                !- Thickness
    0.1163,                   !- Conductivity
    544.627399310259,         !- Density
    1213.36000918149;         !- Specific Heat

Material,
    Blown_R30,                !- Name
    MediumRough,              !- Roughness
    0.212598430964684,        !- Thickness
    0.04119,                  !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062;         !- Specific Heat

Material,
    Blown_R30_top,            !- Name
    MediumRough,              !- Roughness
    0.117348237880148,        !- Thickness
    0.04119,                  !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Plywood_3/4in,            !- Name
    Rough,                    !- Roughness
    0.01905,                  !- Thickness
    0.1154577,                !- Conductivity
    544.68,                   !- Density
    674.54,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Batt_R19,                 !- Name
    MediumRough,              !- Roughness
    0.0254000514892096,       !- Thickness
    0.00347522,               !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Lumber_2x4,               !- Name
    Rough,                    !- Roughness
    0.0890016,                !- Thickness
    0.1154577,                !- Conductivity
    512.64,                   !- Density
    767.58,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Carpet_n_pad,             !- Name
    MediumSmooth,             !- Roughness
    0.0254000514892096,       !- Thickness
    0.0601314018580031,       !- Conductivity
    32.03690584178,           !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Batt_R13,                 !- Name
    MediumRough,              !- Roughness
    0.0889,                   !- Thickness
    0.03876,                  !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    OSB_1/2in,                !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    0.1163,                   !- Conductivity
    544.627399310259,         !- Density
    1213.36000918149,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    soil_12in,                !- Name
    Rough,                    !- Roughness
    0.3048,                   !- Thickness
    1.731,                    !- Conductivity
    1842.3,                   !- Density
    232.6,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    door_const,               !- Name
    Smooth,                   !- Roughness
    0.0253617440918536,       !- Thickness
    0.0720096,                !- Conductivity
    512.64,                   !- Density
    767.58;                   !- Specific Heat

Material,
    Gyp_board_1/2in,          !- Name
    Rough,                    !- Roughness
    0.01271016,               !- Thickness
    0.15862,                  !- Conductivity
    640,                      !- Density
    1129.6,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.1;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Pipe Insulation,          !- Name
    VeryRough,                !- Roughness
    0.0127032520325203,       !- Thickness
    0.03317175,               !- Conductivity
    91,                       !- Density
    836,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    Manf_wall_airgap,         !- Name
    Smooth,                   !- Roughness
    0.12;                     !- Thermal Resistance

Material:NoMass,
    Bldg_paper_felt,          !- Name
    Smooth,                   !- Roughness
    0.0105666113069662;       !- Thermal Resistance

Material:NoMass,
    R_high,                   !- Name
    MediumRough,              !- Roughness
    177;                      !- Thermal Resistance

Material:AirGap,
    Air_4_in_vert,            !- Name
    0.158499169604493;        !- Thermal Resistance

Material:AirGap,
    3/4in_air_space,          !- Name
    0.08513;                  !- Thermal Resistance

Material:AirGap,
    3/4in_Reflective_air_space,    !- Name
    0.246554;                 !- Thermal Resistance

WindowMaterial:SimpleGlazingSystem,
    Glass,                    !- Name
    2.8393,                   !- UFactor
    0.216875,                 !- Solar Heat Gain Coefficient
    0.88;                     !- Visible Transmittance

WindowMaterial:Glazing,
    Clear Acrylic Plastic,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.92,                     !- Solar Transmittance at Normal Incidence
    0.05,                     !- Front Side Solar Reflectance at Normal Incidence
    0.05,                     !- Back Side Solar Reflectance at Normal Incidence
    0.92,                     !- Visible Transmittance at Normal Incidence
    0.05,                     !- Front Side Visible Reflectance at Normal Incidence
    0.05,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.0022,                   !- Thickness
    0.9,                      !- Solar Transmittance at Normal Incidence
    0.08,                     !- Front Side Solar Reflectance at Normal Incidence
    0.08,                     !- Back Side Solar Reflectance at Normal Incidence
    0.9,                      !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Blind,
    int_blind,                !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    221,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    ,                         !- Minimum Slat Angle
    ;                         !- Maximum Slat Angle

Construction,
    Exterior Wall,            !- Name
    syn_stucco,               !- Outside Layer
    sheathing_consol_layer,    !- Layer 2
    OSB_7/16in,               !- Layer 3
    wall_consol_layer,        !- Layer 4
    Drywall_1/2in;            !- Layer 5

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    ceiling-floor-layer,      !- Name
    Lumber_2x4;               !- Outside Layer

Construction,
    Exterior Floor,           !- Name
    floor_consol_layer,       !- Outside Layer
    Plywood_3/4in,            !- Layer 2
    Carpet_n_pad;             !- Layer 3

Construction,
    Interior Floor,           !- Name
    Plywood_3/4in,            !- Outside Layer
    Carpet_n_pad;             !- Layer 2

Construction,
    Interior Ceiling,         !- Name
    ceil_consol_layer,        !- Outside Layer
    Drywall_1/2in;            !- Layer 2

Construction,
    attic floor,              !- Name
    Drywall_1/2in,            !- Outside Layer
    ceil_consol_layer;        !- Layer 2

Construction,
    fndn_roof,                !- Name
    Carpet_n_pad,             !- Outside Layer
    Plywood_3/4in,            !- Layer 2
    ceil_consol_layer;        !- Layer 3

Construction,
    interiorwall,             !- Name
    Drywall_1/2in,            !- Outside Layer
    OSB_5/8in,                !- Layer 2
    Drywall_1/2in;            !- Layer 3

Construction,
    Interior Wall,            !- Name
    Drywall_1/2in,            !- Outside Layer
    Air_4_in_vert,            !- Layer 2
    Drywall_1/2in;            !- Layer 3

Construction,
    Exterior Roof,            !- Name
    Asphalt_shingle,          !- Outside Layer
    OSB_1/2in;                !- Layer 2

Construction,
    Exterior Window,          !- Name
    Glass;                    !- Outside Layer

Construction,
    Interior Window,          !- Name
    Glass;                    !- Outside Layer

Construction,
    Exterior Door,            !- Name
    door_const;               !- Outside Layer

Construction,
    Interior Door,            !- Name
    door_const;               !- Outside Layer

Construction,
    Gable_end,                !- Name
    cement_stucco,            !- Outside Layer
    Bldg_paper_felt,          !- Layer 2
    OSB_5/8in,                !- Layer 3
    Air_4_in_vert,            !- Layer 4
    Drywall_1/2in;            !- Layer 5

Construction,
    crawl_floor,              !- Name
    R_high,                   !- Outside Layer
    soil_12in;                !- Layer 2

Construction,
    window_w_blinds,          !- Name
    Glass,                    !- Outside Layer
    int_blind;                !- Layer 2

Construction,
    Insulated Pipe,           !- Name
    Pipe Insulation,          !- Outside Layer
    CopperPipe;               !- Layer 2

Construction,
    Plain Pipe,               !- Name
    CopperPipe;               !- Outside Layer

Construction,
    TDD Pipe,                 !- Name
    Very High Reflectivity Surface;    !- Outside Layer

Construction,
    TDD Dome,                 !- Name
    Clear Acrylic Plastic;    !- Outside Layer

Construction,
    TDD Diffuser,             !- Name
    Diffusing Acrylic Plastic;    !- Outside Layer

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    living_unit1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    attic_unit1,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

BuildingSurface:Detailed,
    Inter zone floor 1,       !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.60156341463415,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    2.60156341463415,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    2.60156341463415,         !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.60156341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit1,            !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    attic_unit1,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.19302682926829,         !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.19302682926829,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    5.19302682926829,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    5.19302682926829;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_front_unit1,         !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    attic_unit1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.19302682926829,         !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.19302682926829,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    4.54990910485622,         !- Vertex 3 Ycoordinate
    6.6995631975537,          !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.54990910485622,         !- Vertex 4 Ycoordinate
    6.6995631975537;          !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_back_unit1,          !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    attic_unit1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    5.19302682926829,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    5.19302682926829,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.54990910485622,         !- Vertex 3 Ycoordinate
    6.6995631975537,          !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    4.54990910485622,         !- Vertex 4 Ycoordinate
    6.6995631975537;          !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_right_unit1,         !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    attic_unit1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    3,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.19302682926829,         !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    5.19302682926829,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    4.54990910485622,         !- Vertex 3 Ycoordinate
    6.6995631975537;          !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Roof_left_unit1,          !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    attic_unit1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    3,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    5.19302682926829,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.19302682926829,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.54990910485622,         !- Vertex 3 Ycoordinate
    6.6995631975537;          !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.0101,                   !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.0101,                   !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.60156341463415,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.60156341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.0101,                   !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    0.0101,                   !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    2.60156341463415,         !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.60156341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    0.0101,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    0.0101,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    2.60156341463415,         !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    2.60156341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    0.0101,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.0101,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.60156341463415,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    2.60156341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_2.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.60156341463415,         !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.60156341463415,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.19302682926829,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.19302682926829;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_2.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.60156341463415,         !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    2.60156341463415,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    5.19302682926829,         !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.19302682926829;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_2.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    2.60156341463415,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    2.60156341463415,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    5.19302682926829,         !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    5.19302682926829;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_2.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    2.60156341463415,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.60156341463415,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.19302682926829,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    5.19302682926829;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit1,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    GroundSlabPreprocessorAverage,    !- Outside Boundary Condition
    surfPropOthSdCoefSlabAverage,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.0101,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    0.0101,                   !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    0.0101,                   !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.0101;                   !- Vertex 4 Zcoordinate

Window,
    Window_ldf_1.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_ldf_1.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_ldb_1.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_ldb_1.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    2.74190122145512,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_sdr_1.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_sdr_1.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_sdl_1.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_sdl_1.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_ldf_2.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_ldf_2.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_ldb_2.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_ldb_2.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    2.74190122145512,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_sdr_2.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_sdr_2.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_sdl_2.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_sdl_2.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Door,
    Door_ldb_unit1,           !- Name
    Exterior Door,            !- Construction Name
    Wall_ldb_1.unit1,         !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    1.74190122145513,         !- Length
    2.13414634146341;         !- Height

WindowShadingControl,
    Shades-living_unit1,      !- Name
    living_unit1,             !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_ldf_1.unit1,       !- Fenestration Surface 1 Name
    Window_ldb_1.unit1,       !- Fenestration Surface 2 Name
    Window_sdr_1.unit1,       !- Fenestration Surface 3 Name
    Window_sdl_1.unit1,       !- Fenestration Surface 4 Name
    Window_ldf_2.unit1,       !- Fenestration Surface 5 Name
    Window_ldb_2.unit1,       !- Fenestration Surface 6 Name
    Window_sdr_2.unit1,       !- Fenestration Surface 7 Name
    Window_sdl_2.unit1;       !- Fenestration Surface 8 Name

InternalMass,
    Internalmass_unit1,       !- Name
    InteriorFurnishings,      !- Construction Name
    living_unit1,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    9.89591078066915;         !- Surface Area

Shading:Overhang,
    Overhang_sdr_1.unit1,     !- Name
    Window_sdr_1.unit1,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.0152439024390244;       !- Depth

Shading:Overhang,
    Overhang_sdr_2.unit1,     !- Name
    Window_sdr_2.unit1,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.0152439024390244;       !- Depth

GroundHeatTransfer:Control,
    gtp_control,              !- Name
    no,                       !- Run Basement Preprocessor
    yes;                      !- Run Slab Preprocessor

GroundHeatTransfer:Slab:Materials,
    2,                        !- NMAT Number of materials
    0.16,                     !- ALBEDO Surface Albedo No Snow
    0.4,                      !- ALBEDO Surface Albedo Snow
    0.9,                      !- EPSLW Surface Emissivity No Snow
    0.9,                      !- EPSLW Surface Emissivity Snow
    0.75,                     !- Z0 Surface Roughness No Snow
    0.05,                     !- Z0 Surface Roughness Snow
    6,                        !- HIN Indoor HConv Downward Flow
    9;                        !- HIN Indoor HConv Upward

GroundHeatTransfer:Slab:MatlProps,
    2300,                     !- RHO Slab Material density
    1200,                     !- RHO Soil Density
    650,                      !- CP Slab CP
    1200,                     !- CP Soil CP
    0.9,                      !- TCON Slab k
    1;                        !- TCON Soil k

GroundHeatTransfer:Slab:BoundConds,
    FALSE,                    !- EVTR Is surface evapotranspiration modeled
    TRUE,                     !- FIXBC is the lower boundary at a fixed temperature
    10,                       !- TDEEPin
    FALSE;                    !- USRHflag Is the ground surface h specified by the user

GroundHeatTransfer:Slab:BldgProps,
    10,                       !- IYRS Number of years to iterate
    0,                        !- Shape Slab shape
    4,                        !- HBLDG Building height
    22.22,                    !- TIN1 January Indoor Average Temperature Setpoint
    22.22,                    !- TIN2 February Indoor Average Temperature Setpoint
    22.22,                    !- TIN3 March Indoor Average Temperature Setpoint
    22.22,                    !- TIN4 April Indoor Average Temperature Setpoint
    22.22,                    !- TIN5 May Indoor Average Temperature Setpoint
    23.88,                    !- TIN6 June Indoor Average Temperature Setpoint
    23.88,                    !- TIN7 July Indoor Average Temperature Setpoint
    23.88,                    !- TIN8 August Indoor Average Temperature Setpoint
    23.88,                    !- TIN9 September Indoor Average Temperature Setpoint
    22.22,                    !- TIN10 October Indoor Average Temperature Setpoint
    22.22,                    !- TIN11 November Indoor Average Temperature Setpoint
    22.22,                    !- TIN12 December Indoor Average Temperature Setpoint
    0,                        !- TINAmp Daily Indoor sine wave variation amplitude
    0.1;                      !- ConvTol Convergence Tolerance

GroundHeatTransfer:Slab:Insulation,
    0,                        !- RINS R value of under slab insulation
    0,                        !- DINS Width of strip of under slab insulation
    0,                        !- RVINS R value of vertical insulation
    0.6,                      !- ZVINS Depth of vertical insulation
    0;                        !- IVINS Flag Is there vertical insulation

GroundHeatTransfer:Slab:EquivalentSlab,
    2.59994805991784,         !- APRatio The area to perimeter ratio for this slab
    0.1,                      !- SLABDEPTH Thickness of slab on grade
    15,                       !- CLEARANCE Distance from edge of slab to domain edge
    15;                       !- ZCLEARANCE Distance from bottom of slab to domain bottom

GroundHeatTransfer:Basement:SimParameters,
    0.1,                      !- F Multiplier for the ADI solution
    15;                       !- IYRS Maximum number of yearly iterations

GroundHeatTransfer:Basement:MatlProps,
    6,                        !- NMAT Number of materials in this domain
    2243,                     !- Density for Foundation Wall
    2243,                     !- density for Floor Slab
    311,                      !- density for Ceiling
    1500,                     !- density for Soil
    2000,                     !- density for Gravel
    449,                      !- density for Wood
    880,                      !- Specific heat for foundation wall
    880,                      !- Specific heat for floor slab
    1530,                     !- Specific heat for ceiling
    840,                      !- Specific heat for soil
    720,                      !- Specific heat for gravel
    1530,                     !- Specific heat for wood
    1.4,                      !- Thermal conductivity for foundation wall
    1.4,                      !- Thermal conductivity for floor slab
    0.09,                     !- Thermal conductivity for ceiling
    1.1,                      !- thermal conductivity for soil
    1.9,                      !- thermal conductivity for gravel
    0.12;                     !- thermal conductivity for wood

GroundHeatTransfer:Basement:Insulation,
    1.760997e-05,             !- REXT R Value of any exterior insulation
    True;                     !- INSFULL Flag Is the wall fully insulated

GroundHeatTransfer:Basement:SurfaceProps,
    0.16,                     !- ALBEDO Surface albedo for No snow conditions
    0.4,                      !- ALBEDO Surface albedo for snow conditions
    0.94,                     !- EPSLN Surface emissivity No Snow
    0.86,                     !- EPSLN Surface emissivity with Snow
    6,                        !- VEGHT Surface roughness No snow conditions
    0.25,                     !- VEGHT Surface roughness Snow conditions
    False;                    !- PET Flag Potential evapotranspiration on

GroundHeatTransfer:Basement:BldgData,
    0.200000006162114,        !- DWALL Wall thickness
    0.243828108701145,        !- DSLAB Floor slab thickness
    0.3,                      !- DGRAVXY Width of gravel pit beside basement wall
    0.2,                      !- DGRAVZN Gravel depth extending above the floor slab
    0.1;                      !- DGRAVZP Gravel depth below the floor slab

GroundHeatTransfer:Basement:Interior,
    True,                     !- COND Flag Is the basement conditioned
    0.92,                     !- HIN Downward convection only heat transfer coefficient
    4.04,                     !- HIN Upward convection only heat transfer coefficient
    3.08,                     !- HIN Horizontal convection only heat transfer coefficient
    6.13,                     !- HIN Downward combined convection and radiation heat transfer coefficient
    9.26,                     !- HIN Upward combined convection and radiation heat transfer coefficient
    8.29;                     !- HIN Horizontal combined convection and radiation heat transfer coefficient

GroundHeatTransfer:Basement:ComBldg,
    21,                       !- January average temperature
    21,                       !- February average temperature
    21,                       !- March average temperature
    21,                       !- April average temperature
    24,                       !- May average temperature
    24,                       !- June average temperature
    24,                       !- July average temperature
    24,                       !- August average temperature
    24,                       !- September average temperature
    24,                       !- October average temperature
    21,                       !- November average temperature
    21,                       !- December average temperature
    21;                       !- Daily variation sine wave amplitude

GroundHeatTransfer:Basement:EquivSlab,
    2.59994805991784,         !- APRatio The area to perimeter ratio for this slab
    True;                     !- EquivSizing Flag

GroundHeatTransfer:Basement:EquivAutoGrid,
    15,                       !- CLEARANCE Distance from outside of wall to edge of 3D ground domain
    0.1,                      !- SlabDepth Thickness of the floor slab
    1.21914054350572;         !- BaseDepth Depth of the basement wall below grade

PEOPLE,
    people_unit1,             !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ;                         !- Thermal Comfort Model 5 Type

Lights,
    Living Hardwired Lighting1,    !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.05216214401829,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1,    !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.478467682251396,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

ElectricEquipment,
    dishwasher1,              !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    65.698787492023,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator1,            !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher1,           !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    28.4784377542718,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer1,          !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    213.064557285022,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range1,          !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    248.154224774405,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television1,              !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels1,           !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    567.464237516869,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj1,                !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1.54356736989469,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1,        !- Name
    living_unit1,             !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

AirflowNetwork:SimulationControl,
    House AirflowNetwork,     !- Name
    MultizoneWithDistribution,    !- AirflowNetwork Control
    SurfaceAverageCalculation,    !- Wind Pressure Coefficient Type
    ,                         !- Height Selection for Local Wind Pressure Calculation
    LOWRISE,                  !- Building Type
    500,                      !- Maximum Number of Iterations
    ,                         !- Initialization Type
    0.001,                    !- Relative Airflow Convergence Tolerance
    1e-05,                    !- Absolute Airflow Convergence Tolerance
    0,                        !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    0.75,                     !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    ,                         !- Height Dependence of External Node Temperature
    ,                         !- Solver
    Yes;                      !- Allow Unsupported Zone Equipment

AirflowNetwork:MultiZone:Zone,
    living_unit1,             !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000;                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    attic_unit1,              !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    inf_sch;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof_front_unit1,         !- Surface Name
    AtticVent,                !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    inf_sch;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof_back_unit1,          !- Surface Name
    AtticVent,                !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    inf_sch;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof_right_unit1,         !- Surface Name
    AtticVent,                !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    inf_sch;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof_left_unit1,          !- Surface Name
    AtticVent,                !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    inf_sch;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    ceiling_unit1,            !- Surface Name
    ZoneLeak_Ceiling,         !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldf_1.unit1,         !- Surface Name
    ZoneLeak_LongWall,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldb_1.unit1,         !- Surface Name
    ZoneLeak_LongWall,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdl_1.unit1,         !- Surface Name
    ZoneLeak_ShortWall,       !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdr_1.unit1,         !- Surface Name
    ZoneLeak_ShortWall,       !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldf_2.unit1,         !- Surface Name
    ZoneLeak_LongWall,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldb_2.unit1,         !- Surface Name
    ZoneLeak_LongWall,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdr_2.unit1,         !- Surface Name
    ZoneLeak_ShortWall,       !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdl_2.unit1,         !- Surface Name
    ZoneLeak_ShortWall,       !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_LongWall,        !- Name
    0.005666875,              !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_ShortWall,       !- Name
    0.004250156,              !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_Ceiling,         !- Name
    0.019898999363395,        !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_Floor,           !- Name
    1e-05,                    !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    AtticVent,                !- Name
    0.37,                     !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    CrawlVent,                !- Name
    0.37,                     !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:Distribution:Node,
    EquipmentInletNode_unit1,    !- Name
    Zone Equipment Inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    SplitterNode_unit1,       !- Name
    ,                         !- Component Name or Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneSupplyNode_unit1,     !- Name
    ,                         !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneSupplyRegisterNode_unit1 ATInlet,    !- Name
    Zone Inlet Node_unit1 ATInlet,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneSupplyRegisterNode_unit1,    !- Name
    Zone Inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneOutletNode_unit1,     !- Name
    Zone Outlet node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneReturnNode_unit1,     !- Name
    ,                         !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    MixerNode_unit1,          !- Name
    ,                         !- Component Name or Node Name
    AirLoopHVAC:ZoneMixer,    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    MainReturnNode_unit1,     !- Name
    Return Air Mixer Outlet_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    MainInletNode_unit1,      !- Name
    Air Loop Inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    FanOutletNode_unit1,      !- Name
    Cooling Coil Air Inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    HeatingInletNode_unit1,    !- Name
    Heating Coil Air Inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    HeatingOutletNode_unit1,    !- Name
    Air Loop Outlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    SuppHeatingInletNode_unit1,    !- Name
    Supp Heating coil air inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Component:LeakageRatio,
    SupplyLeak,               !- Name
    0.0396,                   !- Effective Leakage Ratio
    0.56034,                  !- Maximum Flow Rate
    25,                       !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:Distribution:Component:LeakageRatio,
    ReturnLeak,               !- Name
    0.0396,                   !- Effective Leakage Ratio
    0.56034,                  !- Maximum Flow Rate
    25,                       !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:Distribution:Component:Duct,
    MainTrunk_unit1,          !- Name
    2,                        !- Duct Length
    0.591921113608382,        !- Hydraulic Diameter
    0.275216110019646,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    0.01,                     !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneSupply_unit1,         !- Name
    15,                       !- Duct Length
    0.591921113608382,        !- Hydraulic Diameter
    0.275216110019646,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    10,                       !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneSupplyLink2_unit1 ATInlet Duct,    !- Name
    0.0001,                   !- Duct Length
    0.591921113608382,        !- Hydraulic Diameter
    0.275216110019646,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneReturn_unit1,         !- Name
    8,                        !- Duct Length
    0.529430338938287,        !- Hydraulic Diameter
    0.220172888015717,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    9,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneConnectionDuct_unit1,    !- Name
    0.1,                      !- Duct Length
    0.591921113608382,        !- Hydraulic Diameter
    0.275216110019646,        !- Cross Section Area
    0.0001,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    MainReturn_unit1,         !- Name
    1,                        !- Duct Length
    0.529430338938287,        !- Hydraulic Diameter
    0.220172888015717,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    0.01,                     !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    AirLoopReturn_unit1,      !- Name
    0.1,                      !- Duct Length
    0.529430338938287,        !- Hydraulic Diameter
    0.220172888015717,        !- Cross Section Area
    0.0001,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    AirLoopSupply_unit1,      !- Name
    0.1,                      !- Duct Length
    0.591921113608382,        !- Hydraulic Diameter
    0.275216110019646,        !- Cross Section Area
    0.0001,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Fan,
    Supply Fan_unit1,         !- Fan Name
    Fan:OnOff;                !- Supply Fan Object Type

AirflowNetwork:Distribution:Component:Coil,
    DX Cooling Coil_unit1,    !- Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Coil Object Type
    0.1,                      !- Air Path Length
    1;                        !- Air Path Hydraulic Diameter

AirflowNetwork:Distribution:Component:Coil,
    Main DX Heating Coil_unit1,    !- Coil Name
    Coil:Heating:DX:Singlespeed,    !- Coil Object Type
    0.1,                      !- Air Path Length
    1;                        !- Air Path Hydraulic Diameter

AirflowNetwork:Distribution:Component:Coil,
    Supp Heating Coil_unit1,    !- Coil Name
    Coil:Heating:Electric,    !- Coil Object Type
    0.1,                      !- Air Path Length
    1;                        !- Air Path Hydraulic Diameter

AirflowNetwork:Distribution:Linkage,
    MainSupplyLink_unit1,     !- Name
    EquipmentInletNode_unit1,    !- Node 1 Name
    SplitterNode_unit1,       !- Node 2 Name
    MainTrunk_unit1,          !- Component Name
    attic_unit1;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink_unit1,     !- Name
    SplitterNode_unit1,       !- Node 1 Name
    ZoneSupplyNode_unit1,     !- Node 2 Name
    ZoneSupply_unit1,         !- Component Name
    attic_unit1;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink2_unit1 ATInlet,    !- Name
    ZoneSupplyRegisterNode_unit1 ATInlet,    !- Node 1 Name
    ZoneSupplyRegisterNode_unit1,    !- Node 2 Name
    ZoneSupplyLink2_unit1 ATInlet Duct,    !- Component Name
    attic_unit1;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink2_unit1,    !- Name
    ZoneSupplyNode_unit1,     !- Node 1 Name
    ZoneSupplyRegisterNode_unit1 ATInlet,    !- Node 2 Name
    ZoneSupply_unit1,         !- Component Name
    attic_unit1;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyConnectionLink_unit1,    !- Name
    ZoneSupplyRegisterNode_unit1,    !- Node 1 Name
    living_unit1,             !- Node 2 Name
    ZoneConnectionDuct_unit1;    !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnConnectionLink_unit1,    !- Name
    living_unit1,             !- Node 1 Name
    ZoneOutletNode_unit1,     !- Node 2 Name
    ZoneConnectionDuct_unit1;    !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLink1_unit1,    !- Name
    Zoneoutletnode_unit1,     !- Node 1 Name
    ZoneReturnNode_unit1,     !- Node 2 Name
    ZoneReturn_unit1,         !- Component Name
    attic_unit1;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLink2_unit1,    !- Name
    ZoneReturnNode_unit1,     !- Node 1 Name
    MixerNode_unit1,          !- Node 2 Name
    ZoneReturn_unit1,         !- Component Name
    attic_unit1;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    MainReturnLink_unit1,     !- Name
    MixerNode_unit1,          !- Node 1 Name
    MainReturnNode_unit1,     !- Node 2 Name
    MainReturn_unit1,         !- Component Name
    attic_unit1;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    SystemReturnLink_unit1,    !- Name
    MainReturnNode_unit1,     !- Node 1 Name
    MainInletNode_unit1,      !- Node 2 Name
    AirLoopReturn_unit1;      !- Component Name

AirflowNetwork:Distribution:Linkage,
    SupplyFanLink_unit1,      !- Name
    MainInletNode_unit1,      !- Node 1 Name
    FanOutletNode_unit1,      !- Node 2 Name
    Supply Fan_unit1;         !- Component Name

AirflowNetwork:Distribution:Linkage,
    CoolingCoilLink_unit1,    !- Name
    FanOutletNode_unit1,      !- Node 1 Name
    HeatingInletNode_unit1,    !- Node 2 Name
    DX Cooling Coil_unit1;    !- Component Name

AirflowNetwork:Distribution:Linkage,
    EquipmentAirLoopLink_unit1,    !- Name
    HeatingOutletNode_unit1,    !- Node 1 Name
    EquipmentInletNode_unit1,    !- Node 2 Name
    AirLoopSupply_unit1;      !- Component Name

AirflowNetwork:Distribution:Linkage,
    HeatingCoilLink_unit1,    !- Name
    HeatingInletNode_unit1,    !- Node 1 Name
    SuppHeatingInletNode_unit1,    !- Node 2 Name
    Main DX Heating Coil_unit1;    !- Component Name

AirflowNetwork:Distribution:Linkage,
    SuppHeatingCoilLink_unit1,    !- Name
    SuppHeatingInletNode_unit1,    !- Node 1 Name
    HeatingOutletNode_unit1,    !- Node 2 Name
    Supp Heating Coil_unit1;    !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLeakLink_unit1,    !- Name
    ZoneSupplyNode_unit1,     !- Node 1 Name
    attic_unit1,              !- Node 2 Name
    SupplyLeak;               !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLeakLink_unit1,    !- Name
    attic_unit1,              !- Node 1 Name
    ZoneReturnNode_unit1,     !- Node 2 Name
    ReturnLeak;               !- Component Name

Exterior:Lights,
    Exterior-Lights_unit1,    !- Name
    ExteriorLighting,         !- Schedule Name
    43.2424607481559,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1,      !- Name
    InteriorLightingHE,       !- Schedule Name
    7.16294617434682,         !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1,     !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0283168464628752;       !- Outdoor Air Flow per Zone

Sizing:Zone,
    living_unit1,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit1,     !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:System,
    Central System_unit1,     !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    DHW Loop_unit1,           !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    Zone Thermostat_unit1,    !- Name
    living_unit1,             !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control,    !- Name
    AHST_Sch_LIVING_UNIT1,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_LIVING_UNIT1;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit1,                !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit1,    !- Heat Exchanger Name
    0.0283168464628752,       !- Supply Air Flow Rate
    0.0283168464628752,       !- Exhaust Air Flow Rate
    OASupplyFan_unit1,        !- Supply Air Fan Name
    OAExhaustFan_unit1;       !- Exhaust Air Fan Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1,      !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit1 ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit1,    !- Air Outlet Node Name
    autosize,                 !- Maximum Air Flow Rate
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1 ADU,    !- Name
    Zone Inlet Node_unit1,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit1;      !- Air Terminal Name

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1 ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit1,       !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit1,                !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2,                        !- Zone Equipment 3 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    living_unit1,             !- Zone Name
    ZoneEquipment_unit1,      !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1,          !- Zone Air Node Name
    Zone Outlet Node_unit1;    !- Zone Return Air Node or NodeList Name

Fan:OnOff,
    Supply Fan_unit1,         !- Name
    always_avail,             !- Availability Schedule Name
    0.50054,                  !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.863,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit1,        !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    227.022858530508,         !- Pressure Rise
    0.0283168464628752,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit1,    !- Air Inlet Node Name
    OA inlet node_unit1,      !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit1,       !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    227.022858530508,         !- Pressure Rise
    0.0283168464628752,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit1,     !- Air Inlet Node Name
    exhaust outlet node_unit1,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit1,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit1,    !- Air Inlet Node Name
    HPWH zone inlet node_unit1,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    4.06853019625951,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit1,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit1,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1;    !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.69308080013886,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit1,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    ,                         !- Defrost Time Period Fraction
    ,                         !- Resistive Defrost Heater Capacity
    ,                         !- Region number for calculating HSPF
    ;                         !- Evaporator Air Inlet Node Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit1,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit1,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit1,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit1,    !- Name
    always_off,               !- Availability Schedule Name
    0.0283168464628752,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit1,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit1,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit1,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit1,     !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit1,          !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit1,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1,             !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit1,         !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit1,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit1,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC,
    Central System_unit1,     !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit1,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit1,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1;    !- Supply Side Outlet Node Names

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1,    !- Name
    Zone Equipment Inlet Node_unit1,    !- Inlet Node Name
    Zone Inlet Node_unit1 ATInlet;    !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1,         !- Name
    Zone Equipment Inlet Node_unit1,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit1;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1,    !- Name
    Return Air Mixer Outlet_unit1,    !- Outlet Node Name
    Zone Outlet Node_unit1;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1,         !- Name
    Return Air Mixer Outlet_unit1,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit1;    !- Component 1 Name

Branch,
    Air Loop Main Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit1,          !- Component 1 Name
    Air Loop Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Mains Pressure_unit1,     !- Component 1 Name
    Mains Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1,    !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1,    !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1,    !- Component 1 Name
    DHW Demand Inlet Node_unit1,    !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Sinks_unit1,          !- Component 1 Name
    Water Sink Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Showers_unit1,        !- Component 1 Name
    Water Shower Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW ClothesWasher_unit1,    !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW DishWasher_unit1,     !- Component 1 Name
    Water DishWasher Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Baths_unit1,          !- Component 1 Name
    Water Bath Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Mains Makeup Pipe_unit1,    !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Component 1 Object Type
    Water Heater_unit1,       !- Component 1 Name
    Water Heater Use Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1;    !- Component 1 Outlet Node Name

BranchList,
    Air Loop Branches_unit1,    !- Name
    Air Loop Main Branch_unit1;    !- Branch 1 Name

BranchList,
    DHW Supply Branches_unit1,    !- Name
    Mains Inlet Branch_unit1,    !- Branch 1 Name
    Water Heater Branch_unit1,    !- Branch 2 Name
    DHW Supply Outlet Branch_unit1;    !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit1,    !- Name
    DHW Demand Inlet Branch_unit1,    !- Branch 1 Name
    Water Sink Branch_unit1,    !- Branch 2 Name
    Water Shower Branch_unit1,    !- Branch 3 Name
    Water ClothesWasher Branch_unit1,    !- Branch 4 Name
    Water Dishwasher Branch_unit1,    !- Branch 5 Name
    Water Bath Branch_unit1,    !- Branch 6 Name
    Mains Makeup Branch_unit1;    !- Branch 7 Name

Connector:Splitter,
    DHW Demand Splitter_unit1,    !- Name
    DHW Demand Inlet Branch_unit1,    !- Inlet Branch Name
    Water Sink Branch_unit1,    !- Outlet Branch 1 Name
    Water Shower Branch_unit1,    !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1,    !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1,    !- Outlet Branch 4 Name
    Water Bath Branch_unit1;    !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit1,    !- Name
    Mains Inlet Branch_unit1,    !- Inlet Branch Name
    Water Heater Branch_unit1;    !- Outlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit1,    !- Name
    Mains Makeup Branch_unit1,    !- Outlet Branch Name
    Water Sink Branch_unit1,    !- Inlet Branch 1 Name
    Water Shower Branch_unit1,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1,    !- Inlet Branch 4 Name
    Water Bath Branch_unit1;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1,    !- Name
    DHW Supply Outlet Branch_unit1,    !- Outlet Branch Name
    Water Heater Branch_unit1;    !- Inlet Branch 1 Name

ConnectorList,
    DHW Demand Connectors_unit1,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit1,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit1;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit1,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit1;    !- Connector 2 Name

NodeList,
    Zone Inlet Nodes_unit1,    !- Name
    Zone Inlet Node_unit1,    !- Node 1 Name
    HPWH Zone Inlet Node_unit1,    !- Node 2 Name
    OA Inlet Node_unit1;      !- Node 3 Name

NodeList,
    Zone Exhaust Node_list_unit1,    !- Name
    Zone Exhaust Node_unit1,    !- Node 1 Name
    Zone Exhaust Node1_unit1;    !- Node 2 Name

OutdoorAir:Node,
    outside air inlet node_unit1,    !- Name
    0.914355407629293;        !- Height Above Ground

OutdoorAir:NodeList,
    outdoor air node_unit1;    !- Node or NodeList Name 1

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1,    !- Inlet Node Name
    DHW Supply Outlet Node_unit1;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1,    !- Name
    Mains Makeup Pipe Inlet Node_unit1,    !- Inlet Node Name
    Mains Makeup Node_unit1;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1,    !- Name
    DHW Demand Inlet Node_unit1,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;    !- Outlet Node Name

Pump:VariableSpeed,
    Mains Pressure_unit1,     !- Name
    Mains Inlet Node_unit1,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit1,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

WaterHeater:Stratified,
    Water Heater_Tank_unit1,    !- Name
    Water Heater,             !- EndUse Subcategory
    0.196841372,              !- Tank Volume
    1.594,                    !- Tank Height
    VerticalCylinder,         !- Tank Shape
    ,                         !- Tank Perimeter
    51,                       !- Maximum Temperature Limit
    MasterSlave,              !- Heater Priority Control
    dhw_setpt_hpwh,           !- Heater 1 Setpoint Temperature Schedule Name
    2,                        !- Heater 1 Deadband Temperature Difference
    autosize,                 !- Heater 1 Capacity
    1.129,                    !- Heater 1 Height
    dhw_setpt_hpwh,           !- Heater 2 Setpoint Temperature Schedule Name
    2,                        !- Heater 2 Deadband Temperature Difference
    0,                        !- Heater 2 Capacity
    0.266,                    !- Heater 2 Height
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    8.3,                      !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    1,                        !- Off Cycle Parasitic Height
    8.3,                      !- On Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    1,                        !- On Cycle Parasitic Height
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1,             !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0.730336050939686,        !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature
    1,                        !- Skin Loss Fraction to Zone
    ,                         !- Off Cycle Flue Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Flue Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    0,                        !- Use Side Inlet Height
    autocalculate,            !- Use Side Outlet Height
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    0.7,                      !- Source Side Inlet Height
    0,                        !- Source Side Outlet Height
    Fixed,                    !- Inlet Mode
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    1;                        !- Number of Nodes

WaterHeater:Sizing,
    Water Heater_Tank_unit1,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    3,                        !- Number of Bedrooms
    3;                        !- Number of Bathrooms

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit1,       !- Name
    always_avail,             !- Availability Schedule Name
    Compressor Setpoint,      !- Compressor Setpoint Temperature Schedule Name
    5,                        !- Dead Band Temperature Difference
    0.0664166667,             !- Condenser Bottom Location
    0.8634166667,             !- Condenser Top Location
    autocalculate,            !- Evaporator Air Flow Rate
    ZoneAirOnly,              !- Inlet Air Configuration
    Zone Exhaust Node1_unit1,    !- Air Inlet Node Name
    HPWH Zone Inlet Node_unit1,    !- Air Outlet Node Name
    ,                         !- Outdoor Air Node Name
    ,                         !- Exhaust Air Node Name
    ,                         !- Inlet Air Temperature Schedule Name
    ,                         !- Inlet Air Humidity Schedule Name
    living_unit1,             !- Inlet Air Zone Name
    WaterHeater:Stratified,    !- Tank Object Type
    Water Heater_Tank_unit1,    !- Tank Name
    Water Heater use inlet node_unit1,    !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit1,    !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,    !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit1,    !- DX Coil Name
    10,                       !- Minimum Inlet Air Temperature for Compressor Operation
    48.89,                    !- Maximum Inlet Air Temperature for Compressor Operation
    Zone,                     !- Compressor Location
    ,                         !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,                !- Fan Object Type
    Heat Pump Water Heater Fan_unit1,    !- Fan Name
    DrawThrough,              !- Fan Placement
    0,                        !- On Cycle Parasitic Electric Load
    0,                        !- Off Cycle Parasitic Electric Load
    ,                         !- Parasitic Heat Rejection Location
    ,                         !- Inlet Air Mixer Node Name
    ,                         !- Outlet Air Splitter Node Name
    ,                         !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,        !- Tank Element Control Logic
    1.262,                    !- Control Sensor 1 Height In Stratified Tank
    0.75,                     !- Control Sensor 1 Weight
    0.464;                    !- Control Sensor 2 Height In Stratified Tank

PlantLoop,
    DHW Loop_unit1,           !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit1,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit1,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit1,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit1,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    DHW Plant Equipment_unit1,    !- Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Equipment 1 Object Type
    Water Heater_unit1;       !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit1;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    RMOT,                     !- Name
    people_unit1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    PMOT,                     !- Name
    people_unit1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    LIVING_UNIT1_OpT,         !- Name
    LIVING_UNIT1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    OutT,                     !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_LIVING_UNIT1,    !- Name
    AHST_Sch_LIVING_UNIT1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_LIVING_UNIT1,    !- Name
    ACST_Sch_LIVING_UNIT1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetComfTemp,              !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetComfTemp;              !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetAppLimits,             !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetAppLimits;             !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyCAT,                 !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyCAT;                 !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetAST,                   !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetAST;                   !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetASTnoTol,              !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetASTnoTol;              !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetInputData,             !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetInputData;             !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_LIVING_UNIT1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_LIVING_UNIT1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetComfTemp,              !- Name
    if ComfStand == 1,        !- Program Line 1
    set ComfTemp = RMOT*0.33+18.8,    !- Program Line 2
    elseif ComfStand == 2,    !- Program Line 3
    set ComfTemp = PMOT*0.31+17.8,    !- Program Line 4
    elseif ComfStand == 3,    !- Program Line 5
    set ComfTemp = PMOT*0.48+14.4,    !- Program Line 6
    elseif ComfStand == 4,    !- Program Line 7
    set ComfTemp = 0,         !- Program Line 8
    elseif ComfStand == 5,    !- Program Line 9
    set ComfTemp = 0,         !- Program Line 10
    elseif ComfStand == 6,    !- Program Line 11
    set ComfTemp = 0,         !- Program Line 12
    elseif ComfStand == 7,    !- Program Line 13
    set ComfTemp = PMOT*0.54+12.83,    !- Program Line 14
    elseif ComfStand == 8,    !- Program Line 15
    set ComfTemp = PMOT*0.28+17.87,    !- Program Line 16
    elseif ComfStand == 9,    !- Program Line 17
    set ComfTemp = PMOT*0.39+18.42,    !- Program Line 18
    elseif ComfStand == 10,    !- Program Line 19
    set ComfTemp = PMOT*0.42+17.6,    !- Program Line 20
    elseif ComfStand == 11,    !- Program Line 21
    set ComfTemp = PMOT*0.75+5.37,    !- Program Line 22
    elseif ComfStand == 12,    !- Program Line 23
    set ComfTemp = PMOT*0.25+19.7,    !- Program Line 24
    elseif ComfStand == 13,    !- Program Line 25
    set ComfTemp = PMOT*0.26+15.9,    !- Program Line 26
    elseif ComfStand == 14,    !- Program Line 27
    set ComfTemp = PMOT*0.26+16.75,    !- Program Line 28
    elseif ComfStand == 15,    !- Program Line 29
    set ComfTemp = PMOT*0.56+12.74,    !- Program Line 30
    elseif ComfStand == 16,    !- Program Line 31
    set ComfTemp = PMOT*0.09+22.32,    !- Program Line 32
    elseif ComfStand == 17,    !- Program Line 33
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 34
    set ComfTemp = PMOT*0.48+13.9,    !- Program Line 35
    else,                     !- Program Line 36
    set ComfTemp = PMOT*0.59+9.6,    !- Program Line 37
    endif,                    !- Program Line 38
    elseif ComfStand == 18,    !- Program Line 39
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 40
    set ComfTemp = PMOT*0.84+5.3,    !- Program Line 41
    else,                     !- Program Line 42
    set ComfTemp = PMOT*0.96-3.6,    !- Program Line 43
    endif,                    !- Program Line 44
    elseif ComfStand == 19,    !- Program Line 45
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 46
    set ComfTemp = PMOT*0.27+17.9,    !- Program Line 47
    else,                     !- Program Line 48
    set ComfTemp = PMOT*0.53+10.3,    !- Program Line 49
    endif,                    !- Program Line 50
    elseif ComfStand == 20,    !- Program Line 51
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 52
    set ComfTemp = PMOT*0.38+15.7,    !- Program Line 53
    else,                     !- Program Line 54
    set ComfTemp = PMOT*0.47+9.07,    !- Program Line 55
    endif,                    !- Program Line 56
    endif;                    !- Program Line 57

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAppLimits,             !- Name
    If ComfStand == 1,        !- Program Line 1
    set ACSTaul = 30,         !- Program Line 2
    set ACSTall = 10,         !- Program Line 3
    set AHSTaul = 30,         !- Program Line 4
    set AHSTall = 10,         !- Program Line 5
    elseif ComfStand == 2 || ComfStand == 12,    !- Program Line 6
    set ACSTaul = 33.5,       !- Program Line 7
    set ACSTall = 10,         !- Program Line 8
    set AHSTaul = 33.5,       !- Program Line 9
    set AHSTall = 10,         !- Program Line 10
    elseif ComfStand == 3,    !- Program Line 11
    set ACSTaul = 30,         !- Program Line 12
    set ACSTall = 5,          !- Program Line 13
    set AHSTaul = 30,         !- Program Line 14
    set AHSTall = 5,          !- Program Line 15
    elseif (ComfStand == 4) || (ComfStand == 5),    !- Program Line 16
    if CAT == 1,              !- Program Line 17
    set ACSTaul = 28,         !- Program Line 18
    set ACSTall = 18,         !- Program Line 19
    set AHSTaul = 28,         !- Program Line 20
    set AHSTall = 18,         !- Program Line 21
    elseif CAT == 2,          !- Program Line 22
    set ACSTaul = 30,         !- Program Line 23
    set ACSTall = 18,         !- Program Line 24
    set AHSTaul = 28,         !- Program Line 25
    set AHSTall = 16,         !- Program Line 26
    else,                     !- Program Line 27
    set ACSTaul = 50,         !- Program Line 28
    set ACSTall = 50,         !- Program Line 29
    set AHSTaul = 50,         !- Program Line 30
    set AHSTall = 50,         !- Program Line 31
    endif,                    !- Program Line 32
    elseif ComfStand == 6,    !- Program Line 33
    set ACSTaul = 30,         !- Program Line 34
    set ACSTall = -7,         !- Program Line 35
    set AHSTaul = 30,         !- Program Line 36
    set AHSTall = -7,         !- Program Line 37
    elseif ComfStand == 7,    !- Program Line 38
    set ACSTaul = 31,         !- Program Line 39
    set ACSTall = 12.5,       !- Program Line 40
    set AHSTaul = 31,         !- Program Line 41
    set AHSTall = 12.5,       !- Program Line 42
    elseif ComfStand == 8,    !- Program Line 43
    set ACSTaul = 38.5,       !- Program Line 44
    set ACSTall = 13,         !- Program Line 45
    set AHSTaul = 38.5,       !- Program Line 46
    set AHSTall = 13,         !- Program Line 47
    elseif ComfStand == 9 || ComfStand == 10 || ComfStand == 11,    !- Program Line 48
    set ACSTaul = 33,         !- Program Line 49
    set ACSTall = 5.5,        !- Program Line 50
    set AHSTaul = 33,         !- Program Line 51
    set AHSTall = 5.5,        !- Program Line 52
    elseif ComfStand == 13,    !- Program Line 53
    set ACSTaul = 25,         !- Program Line 54
    set ACSTall = 10,         !- Program Line 55
    set AHSTaul = 25,         !- Program Line 56
    set AHSTall = 10,         !- Program Line 57
    elseif ComfStand == 14,    !- Program Line 58
    set ACSTaul = 27,         !- Program Line 59
    set ACSTall = 8,          !- Program Line 60
    set AHSTaul = 27,         !- Program Line 61
    set AHSTall = 8,          !- Program Line 62
    elseif ComfStand == 15,    !- Program Line 63
    set ACSTaul = 24.8,       !- Program Line 64
    set ACSTall = 16.9,       !- Program Line 65
    set AHSTaul = 24.8,       !- Program Line 66
    set AHSTall = 16.9,       !- Program Line 67
    elseif ComfStand == 16,    !- Program Line 68
    set ACSTaul = 25.7,       !- Program Line 69
    set ACSTall = 16.4,       !- Program Line 70
    set AHSTaul = 25.7,       !- Program Line 71
    set AHSTall = 16.4,       !- Program Line 72
    elseif ComfStand == 17,    !- Program Line 73
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 74
    set ACSTaul = 25.25,      !- Program Line 75
    set ACSTall = 11.25,      !- Program Line 76
    set AHSTaul = 25.25,      !- Program Line 77
    set AHSTall = 11.25,      !- Program Line 78
    else,                     !- Program Line 79
    set ACSTaul = 45,         !- Program Line 80
    set ACSTall = 23,         !- Program Line 81
    set AHSTaul = 45,         !- Program Line 82
    set AHSTall = 23,         !- Program Line 83
    endif,                    !- Program Line 84
    elseif ComfStand == 18,    !- Program Line 85
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 86
    set ACSTaul = 27.5,       !- Program Line 87
    set ACSTall = 15.5,       !- Program Line 88
    set AHSTaul = 27.5,       !- Program Line 89
    set AHSTall = 15.5,       !- Program Line 90
    else,                     !- Program Line 91
    set ACSTaul = 34,         !- Program Line 92
    set ACSTall = 23,         !- Program Line 93
    set AHSTaul = 34,         !- Program Line 94
    set AHSTall = 23,         !- Program Line 95
    endif,                    !- Program Line 96
    elseif ComfStand == 19,    !- Program Line 97
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 98
    set ACSTaul = 25.25,      !- Program Line 99
    set ACSTall = 5,          !- Program Line 100
    set AHSTaul = 25.25,      !- Program Line 101
    set AHSTall = 5,          !- Program Line 102
    else,                     !- Program Line 103
    set ACSTaul = 25.25,      !- Program Line 104
    set ACSTall = 11.75,      !- Program Line 105
    set AHSTaul = 25.25,      !- Program Line 106
    set AHSTall = 11.75,      !- Program Line 107
    endif,                    !- Program Line 108
    elseif ComfStand == 20,    !- Program Line 109
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 110
    set ACSTaul = 29.75,      !- Program Line 111
    set ACSTall = 13,         !- Program Line 112
    set AHSTaul = 29.75,      !- Program Line 113
    set AHSTall = 13,         !- Program Line 114
    else,                     !- Program Line 115
    set ACSTaul = 45,         !- Program Line 116
    set ACSTall = 23,         !- Program Line 117
    set AHSTaul = 45,         !- Program Line 118
    set AHSTall = 23,         !- Program Line 119
    endif,                    !- Program Line 120
    else,                     !- Program Line 121
    set ACSTaul = 50,         !- Program Line 122
    set ACSTall = 50,         !- Program Line 123
    set AHSTaul = 50,         !- Program Line 124
    set AHSTall = 50,         !- Program Line 125
    endif;                    !- Program Line 126

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyCAT,                 !- Name
    if (ComfStand == 1 ),     !- Program Line 1
    if (CAT == 1),            !- Program Line 2
    set ACSToffset = 2,       !- Program Line 3
    set AHSToffset = -3,      !- Program Line 4
    elseif (CAT == 2),        !- Program Line 5
    set ACSToffset = 3,       !- Program Line 6
    set AHSToffset = -4,      !- Program Line 7
    elseif (CAT == 3),        !- Program Line 8
    set ACSToffset = 4,       !- Program Line 9
    set AHSToffset = -5,      !- Program Line 10
    endif,                    !- Program Line 11
    elseif ComfStand == 2 || ComfStand == 3 || ComfStand == 11,    !- Program Line 12
    if (CAT == 90),           !- Program Line 13
    set ACSToffset = 2.5,     !- Program Line 14
    set AHSToffset = -2.5,    !- Program Line 15
    elseif (CAT == 80),       !- Program Line 16
    set ACSToffset = 3.5,     !- Program Line 17
    set AHSToffset = -3.5,    !- Program Line 18
    endif,                    !- Program Line 19
    elseif (ComfStand == 4 ) || (ComfStand == 5) || (ComfStand == 6),    !- Program Line 20
    set ACSToffset = 0,       !- Program Line 21
    set AHSToffset = 0,       !- Program Line 22
    elseif (ComfStand == 7),    !- Program Line 23
    if (CAT == 90),           !- Program Line 24
    set ACSToffset = 2.4,     !- Program Line 25
    set AHSToffset = -2.4,    !- Program Line 26
    elseif (CAT == 85),       !- Program Line 27
    set ACSToffset = 3.3,     !- Program Line 28
    set AHSToffset = -3.3,    !- Program Line 29
    elseif (CAT == 80),       !- Program Line 30
    set ACSToffset = 4.1,     !- Program Line 31
    set AHSToffset = -4.1,    !- Program Line 32
    endif,                    !- Program Line 33
    elseif (ComfStand == 8),    !- Program Line 34
    if (CAT == 90),           !- Program Line 35
    set ACSToffset = 3.5,     !- Program Line 36
    set AHSToffset = -3.5,    !- Program Line 37
    elseif (CAT == 85),       !- Program Line 38
    set ACSToffset = 4.8,     !- Program Line 39
    set AHSToffset = -4.8,    !- Program Line 40
    elseif (CAT == 80),       !- Program Line 41
    set ACSToffset = 5.9,     !- Program Line 42
    set AHSToffset = -5.9,    !- Program Line 43
    endif,                    !- Program Line 44
    elseif ComfStand == 9 || ComfStand == 10,    !- Program Line 45
    if (CAT == 90),           !- Program Line 46
    set ACSToffset = 2.15,    !- Program Line 47
    set AHSToffset = -2.15,    !- Program Line 48
    elseif (CAT == 80),       !- Program Line 49
    set ACSToffset = 3.6,     !- Program Line 50
    set AHSToffset = -3.6,    !- Program Line 51
    endif,                    !- Program Line 52
    elseif ComfStand == 12,    !- Program Line 53
    if (CAT == 90),           !- Program Line 54
    set ACSToffset = 1.7,     !- Program Line 55
    set AHSToffset = -1.7,    !- Program Line 56
    elseif (CAT == 80),       !- Program Line 57
    set ACSToffset = 2.89,    !- Program Line 58
    set AHSToffset = -2.89,    !- Program Line 59
    endif,                    !- Program Line 60
    elseif ComfStand == 13,    !- Program Line 61
    if (CAT == 90),           !- Program Line 62
    set ACSToffset = 3.45,    !- Program Line 63
    set AHSToffset = -3.45,    !- Program Line 64
    elseif (CAT == 80),       !- Program Line 65
    set ACSToffset = 4.55,    !- Program Line 66
    set AHSToffset = -4.55,    !- Program Line 67
    endif,                    !- Program Line 68
    elseif ComfStand == 14,    !- Program Line 69
    if (CAT == 90),           !- Program Line 70
    set ACSToffset = 3.5,     !- Program Line 71
    set AHSToffset = -3.5,    !- Program Line 72
    elseif (CAT == 80),       !- Program Line 73
    set ACSToffset = 4.5,     !- Program Line 74
    set AHSToffset = -4.5,    !- Program Line 75
    endif,                    !- Program Line 76
    elseif ComfStand == 15,    !- Program Line 77
    if (CAT == 90),           !- Program Line 78
    set ACSToffset = 2.8,     !- Program Line 79
    set AHSToffset = -2.8,    !- Program Line 80
    elseif (CAT == 80),       !- Program Line 81
    set ACSToffset = 3.8,     !- Program Line 82
    set AHSToffset = -3.8,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif ComfStand == 16,    !- Program Line 85
    if (CAT == 90),           !- Program Line 86
    set ACSToffset = 1.1,     !- Program Line 87
    set AHSToffset = -1.1,    !- Program Line 88
    elseif (CAT == 80),       !- Program Line 89
    set ACSToffset = 2.1,     !- Program Line 90
    set AHSToffset = -2.1,    !- Program Line 91
    endif,                    !- Program Line 92
    elseif (ComfStand == 17) || (ComfStand == 18),    !- Program Line 93
    if CAT == 90,             !- Program Line 94
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 95
    set ACSToffset = 2,       !- Program Line 96
    set AHSToffset = -2,      !- Program Line 97
    else,                     !- Program Line 98
    set ACSToffset = 3,       !- Program Line 99
    set AHSToffset = -3,      !- Program Line 100
    endif,                    !- Program Line 101
    elseif CAT == 80,         !- Program Line 102
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 103
    set ACSToffset = 2,       !- Program Line 104
    set AHSToffset = -2,      !- Program Line 105
    else,                     !- Program Line 106
    set ACSToffset = 3,       !- Program Line 107
    set AHSToffset = -3,      !- Program Line 108
    endif,                    !- Program Line 109
    endif,                    !- Program Line 110
    elseif ComfStand == 19,    !- Program Line 111
    if CAT == 90,             !- Program Line 112
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 113
    set ACSToffset = 2,       !- Program Line 114
    set AHSToffset = -2,      !- Program Line 115
    else,                     !- Program Line 116
    set ACSToffset = 1,       !- Program Line 117
    set AHSToffset = -1,      !- Program Line 118
    endif,                    !- Program Line 119
    elseif CAT == 80,         !- Program Line 120
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 121
    set ACSToffset = 3,       !- Program Line 122
    set AHSToffset = -3,      !- Program Line 123
    else,                     !- Program Line 124
    set ACSToffset = 2,       !- Program Line 125
    set AHSToffset = -2,      !- Program Line 126
    endif,                    !- Program Line 127
    endif,                    !- Program Line 128
    elseif ComfStand == 20,    !- Program Line 129
    if CAT == 90,             !- Program Line 130
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 131
    set ACSToffset = 2,       !- Program Line 132
    set AHSToffset = -2,      !- Program Line 133
    else,                     !- Program Line 134
    set ACSToffset = 5,       !- Program Line 135
    set AHSToffset = -5,      !- Program Line 136
    endif,                    !- Program Line 137
    elseif CAT == 80,         !- Program Line 138
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 139
    set ACSToffset = 3,       !- Program Line 140
    set AHSToffset = -3,      !- Program Line 141
    else,                     !- Program Line 142
    set ACSToffset = 6,       !- Program Line 143
    set AHSToffset = -6,      !- Program Line 144
    endif,                    !- Program Line 145
    endif,                    !- Program Line 146
    endif;                    !- Program Line 147

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAST,                   !- Name
    if (ComfStand == 0) && (CurrentTime < 8),    !- Program Line 1
    set ACST = 27+ACSTtol,    !- Program Line 2
    set AHST = 17+AHSTtol,    !- Program Line 3
    elseif (ComfStand == 0) && (CurrentTime < 16),    !- Program Line 4
    set ACST = 25+ACSTtol,    !- Program Line 5
    set AHST = 20+AHSTtol,    !- Program Line 6
    elseif (ComfStand == 0) && (CurrentTime < 23),    !- Program Line 7
    set ACST = 25+ACSTtol,    !- Program Line 8
    set AHST = 20+AHSTtol,    !- Program Line 9
    elseif (ComfStand == 0) && (CurrentTime < 24),    !- Program Line 10
    set ACST = 27+ACSTtol,    !- Program Line 11
    set AHST = 17+AHSTtol,    !- Program Line 12
    endif,                    !- Program Line 13
    if (ComfStand == 1) && (ComfMod == 0),    !- Program Line 14
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 15
    if (CAT==1),              !- Program Line 16
    set ACST = 25.5+ACSTtol,    !- Program Line 17
    elseif (CAT==2),          !- Program Line 18
    set ACST = 26+ACSTtol,    !- Program Line 19
    elseif (CAT==3),          !- Program Line 20
    set ACST = 27+ACSTtol,    !- Program Line 21
    endif,                    !- Program Line 22
    else,                     !- Program Line 23
    if (CAT==1),              !- Program Line 24
    set ACST = 25+ACSTtol,    !- Program Line 25
    elseif (CAT==2),          !- Program Line 26
    set ACST = 25+ACSTtol,    !- Program Line 27
    elseif (CAT==3),          !- Program Line 28
    set ACST = 25+ACSTtol,    !- Program Line 29
    endif,                    !- Program Line 30
    endif,                    !- Program Line 31
    endif,                    !- Program Line 32
    if (ComfStand == 1) && (ComfMod == 0),    !- Program Line 33
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 34
    if (CAT==1),              !- Program Line 35
    set AHST = 23.5+AHSTtol,    !- Program Line 36
    elseif (CAT==2),          !- Program Line 37
    set AHST = 23+AHSTtol,    !- Program Line 38
    elseif (CAT==3),          !- Program Line 39
    set AHST = 22+AHSTtol,    !- Program Line 40
    endif,                    !- Program Line 41
    else,                     !- Program Line 42
    if (CAT==1),              !- Program Line 43
    set AHST = 21+AHSTtol,    !- Program Line 44
    elseif (CAT==2),          !- Program Line 45
    set AHST = 20+AHSTtol,    !- Program Line 46
    elseif (CAT==3),          !- Program Line 47
    set AHST = 18+AHSTtol,    !- Program Line 48
    endif,                    !- Program Line 49
    endif,                    !- Program Line 50
    endif,                    !- Program Line 51
    if (ComfStand == 1) && (ComfMod == 1),    !- Program Line 52
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 53
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 54
    elseif CurrentTime < 7,    !- Program Line 55
    set ACST = 27+ACSTtol,    !- Program Line 56
    elseif CurrentTime < 15,    !- Program Line 57
    set ACST = 50,            !- Program Line 58
    elseif CurrentTime < 23,    !- Program Line 59
    set ACST = 25+ACSTtol,    !- Program Line 60
    elseif CurrentTime < 24,    !- Program Line 61
    set ACST = 27+ACSTtol,    !- Program Line 62
    endif,                    !- Program Line 63
    endif,                    !- Program Line 64
    if (ComfStand == 1) && (ComfMod == 1),    !- Program Line 65
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 66
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 67
    elseif CurrentTime < 7,    !- Program Line 68
    set AHST = 17+AHSTtol,    !- Program Line 69
    elseif CurrentTime < 23,    !- Program Line 70
    set AHST = 20+AHSTtol,    !- Program Line 71
    elseif CurrentTime < 24,    !- Program Line 72
    set AHST = 17+AHSTtol,    !- Program Line 73
    endif,                    !- Program Line 74
    endif,                    !- Program Line 75
    if (ComfStand == 1) && (ComfMod == 2),    !- Program Line 76
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 77
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 78
    elseif (RMOT < ACSTall) && (CAT==1),    !- Program Line 79
    set ACST = 25+ACSTtol,    !- Program Line 80
    elseif (RMOT > ACSTaul) && (CAT==1),    !- Program Line 81
    set ACST = 25.5+ACSTtol,    !- Program Line 82
    elseif (RMOT < ACSTall) && (CAT==2),    !- Program Line 83
    set ACST = 25+ACSTtol,    !- Program Line 84
    elseif (RMOT > ACSTaul) && (CAT==2),    !- Program Line 85
    set ACST = 26+ACSTtol,    !- Program Line 86
    elseif (RMOT < ACSTall) && (CAT==3),    !- Program Line 87
    set ACST = 25+ACSTtol,    !- Program Line 88
    elseif (RMOT > ACSTaul) && (CAT==3),    !- Program Line 89
    set ACST = 27+ACSTtol,    !- Program Line 90
    endif,                    !- Program Line 91
    endif,                    !- Program Line 92
    if (ComfStand == 1) && (ComfMod == 2),    !- Program Line 93
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 94
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 95
    elseif (RMOT < AHSTall) && (CAT==1),    !- Program Line 96
    set AHST = 21+AHSTtol,    !- Program Line 97
    elseif (RMOT > AHSTaul) && (CAT==1),    !- Program Line 98
    set AHST = 23.5+AHSTtol,    !- Program Line 99
    elseif (RMOT < AHSTall) && (CAT==2),    !- Program Line 100
    set AHST = 20+AHSTtol,    !- Program Line 101
    elseif (RMOT > AHSTaul) && (CAT==2),    !- Program Line 102
    set AHST = 23+AHSTtol,    !- Program Line 103
    elseif (RMOT < AHSTall) && (CAT==3),    !- Program Line 104
    set AHST = 18+AHSTtol,    !- Program Line 105
    elseif (RMOT > AHSTaul) && (CAT==3),    !- Program Line 106
    set AHST = 22+AHSTtol,    !- Program Line 107
    endif,                    !- Program Line 108
    endif,                    !- Program Line 109
    if (ComfStand == 1) && (ComfMod == 3),    !- Program Line 110
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 111
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 112
    elseif RMOT < ACSTall,    !- Program Line 113
    set ACST = ACSTall*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 114
    elseif RMOT > ACSTaul,    !- Program Line 115
    set ACST = ACSTaul*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 116
    endif,                    !- Program Line 117
    endif,                    !- Program Line 118
    if (ComfStand == 1) && (ComfMod == 3),    !- Program Line 119
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 120
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 121
    elseif RMOT < AHSTall,    !- Program Line 122
    set AHST = AHSTall*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 123
    elseif RMOT > AHSTaul,    !- Program Line 124
    set AHST = AHSTaul*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 125
    endif,                    !- Program Line 126
    endif,                    !- Program Line 127
    if (ComfStand == 2) && (ComfMod == 0),    !- Program Line 128
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 129
    if (CAT==80),             !- Program Line 130
    set ACST = 28.35+ACSTtol,    !- Program Line 131
    elseif (CAT==90),         !- Program Line 132
    set ACST = 27.42+ACSTtol,    !- Program Line 133
    endif,                    !- Program Line 134
    else,                     !- Program Line 135
    if (CAT==80),             !- Program Line 136
    set ACST = 26.35+ACSTtol,    !- Program Line 137
    elseif (CAT==90),         !- Program Line 138
    set ACST = 25.09+ACSTtol,    !- Program Line 139
    endif,                    !- Program Line 140
    endif,                    !- Program Line 141
    endif,                    !- Program Line 142
    if (ComfStand == 2) && (ComfMod == 0),    !- Program Line 143
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 144
    if (CAT==80),             !- Program Line 145
    set AHST = 23.78+AHSTtol,    !- Program Line 146
    elseif (CAT==90),         !- Program Line 147
    set AHST = 24.74+AHSTtol,    !- Program Line 148
    endif,                    !- Program Line 149
    else,                     !- Program Line 150
    if (CAT==80),             !- Program Line 151
    set AHST = 20.1+AHSTtol,    !- Program Line 152
    elseif (CAT==90),         !- Program Line 153
    set AHST = 21.44+AHSTtol,    !- Program Line 154
    endif,                    !- Program Line 155
    endif,                    !- Program Line 156
    endif,                    !- Program Line 157
    if (ComfStand == 2) && (ComfMod == 1),    !- Program Line 158
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 159
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 160
    elseif CurrentTime < 7,    !- Program Line 161
    set ACST = 27+ACSTtol,    !- Program Line 162
    elseif CurrentTime < 15,    !- Program Line 163
    set ACST = 50,            !- Program Line 164
    elseif CurrentTime < 23,    !- Program Line 165
    set ACST = 25+ACSTtol,    !- Program Line 166
    elseif CurrentTime < 24,    !- Program Line 167
    set ACST = 27+ACSTtol,    !- Program Line 168
    endif,                    !- Program Line 169
    endif,                    !- Program Line 170
    if (ComfStand == 2) && (ComfMod == 1),    !- Program Line 171
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 172
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 173
    elseif CurrentTime < 7,    !- Program Line 174
    set AHST = 17+AHSTtol,    !- Program Line 175
    elseif CurrentTime < 23,    !- Program Line 176
    set AHST = 20+AHSTtol,    !- Program Line 177
    elseif CurrentTime < 24,    !- Program Line 178
    set AHST = 17+AHSTtol,    !- Program Line 179
    endif,                    !- Program Line 180
    endif,                    !- Program Line 181
    if (ComfStand == 2) && (ComfMod == 2),    !- Program Line 182
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 183
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 184
    elseif CAT==80,           !- Program Line 185
    if PMOT < ACSTall,        !- Program Line 186
    set ACST = 26.35+ACSTtol,    !- Program Line 187
    elseif PMOT > ACSTaul,    !- Program Line 188
    set ACST = 28.35+ACSTtol,    !- Program Line 189
    endif,                    !- Program Line 190
    elseif CAT==90,           !- Program Line 191
    if PMOT < ACSTall,        !- Program Line 192
    set ACST = 25.09+ACSTtol,    !- Program Line 193
    elseif PMOT > ACSTaul,    !- Program Line 194
    set ACST = 27.42+ACSTtol,    !- Program Line 195
    endif,                    !- Program Line 196
    endif,                    !- Program Line 197
    endif,                    !- Program Line 198
    if (ComfStand == 2) && (ComfMod == 2),    !- Program Line 199
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 200
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 201
    elseif CAT==80,           !- Program Line 202
    if PMOT < AHSTall,        !- Program Line 203
    set AHST = 20.1+AHSTtol,    !- Program Line 204
    elseif PMOT > AHSTaul,    !- Program Line 205
    set AHST = 23.78+AHSTtol,    !- Program Line 206
    endif,                    !- Program Line 207
    elseif CAT==90,           !- Program Line 208
    if PMOT < AHSTall,        !- Program Line 209
    set AHST = 21.44+AHSTtol,    !- Program Line 210
    elseif PMOT > AHSTaul,    !- Program Line 211
    set AHST = 24.74+AHSTtol,    !- Program Line 212
    endif,                    !- Program Line 213
    endif,                    !- Program Line 214
    endif,                    !- Program Line 215
    if (ComfStand == 2) && (ComfMod == 3),    !- Program Line 216
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 217
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 218
    elseif PMOT < ACSTall,    !- Program Line 219
    set ACST = ACSTall*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 220
    elseif PMOT > ACSTaul,    !- Program Line 221
    set ACST = ACSTaul*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 222
    endif,                    !- Program Line 223
    endif,                    !- Program Line 224
    if (ComfStand == 2) && (ComfMod == 3),    !- Program Line 225
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 226
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 227
    elseif PMOT < AHSTall,    !- Program Line 228
    set AHST = AHSTall*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 229
    elseif PMOT > AHSTaul,    !- Program Line 230
    set AHST = AHSTaul*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 231
    endif,                    !- Program Line 232
    endif,                    !- Program Line 233
    if (ComfStand == 3) && (ComfMod == 0),    !- Program Line 234
    if (CAT==80),             !- Program Line 235
    set ACST = 28+ACSTtol,    !- Program Line 236
    elseif (CAT==90),         !- Program Line 237
    set ACST = 27+ACSTtol,    !- Program Line 238
    endif,                    !- Program Line 239
    endif,                    !- Program Line 240
    if (ComfStand == 3) && (ComfMod == 0),    !- Program Line 241
    if (CAT==80),             !- Program Line 242
    set AHST = 18+AHSTtol,    !- Program Line 243
    elseif (CAT==90),         !- Program Line 244
    set AHST = 19+AHSTtol,    !- Program Line 245
    endif,                    !- Program Line 246
    endif,                    !- Program Line 247
    if (ComfStand == 3) && (ComfMod == 1),    !- Program Line 248
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 249
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 250
    elseif CAT==80,           !- Program Line 251
    if PMOT < ACSTall,        !- Program Line 252
    set ACST = 28+ACSTtol,    !- Program Line 253
    elseif PMOT > ACSTaul,    !- Program Line 254
    set ACST = 28+ACSTtol,    !- Program Line 255
    endif,                    !- Program Line 256
    elseif CAT==90,           !- Program Line 257
    if PMOT < ACSTall,        !- Program Line 258
    set ACST = 27+ACSTtol,    !- Program Line 259
    elseif PMOT > ACSTaul,    !- Program Line 260
    set ACST = 27+ACSTtol,    !- Program Line 261
    endif,                    !- Program Line 262
    endif,                    !- Program Line 263
    endif,                    !- Program Line 264
    if (ComfStand == 3) && (ComfMod == 1),    !- Program Line 265
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 266
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 267
    elseif CAT==80,           !- Program Line 268
    if PMOT < AHSTall,        !- Program Line 269
    set AHST = 18+AHSTtol,    !- Program Line 270
    elseif PMOT > AHSTaul,    !- Program Line 271
    set AHST = 18+AHSTtol,    !- Program Line 272
    endif,                    !- Program Line 273
    elseif CAT==90,           !- Program Line 274
    if PMOT < AHSTall,        !- Program Line 275
    set AHST = 19+AHSTtol,    !- Program Line 276
    elseif PMOT > AHSTaul,    !- Program Line 277
    set AHST = 19+AHSTtol,    !- Program Line 278
    endif,                    !- Program Line 279
    endif,                    !- Program Line 280
    endif,                    !- Program Line 281
    if (ComfStand == 3) && (ComfMod == 2),    !- Program Line 282
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 283
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 284
    elseif CAT==80,           !- Program Line 285
    if PMOT < ACSTall,        !- Program Line 286
    set ACST = 26.35+ACSTtol,    !- Program Line 287
    elseif PMOT > ACSTaul,    !- Program Line 288
    set ACST = 28.35+ACSTtol,    !- Program Line 289
    endif,                    !- Program Line 290
    elseif CAT==90,           !- Program Line 291
    if PMOT < ACSTall,        !- Program Line 292
    set ACST = 25.09+ACSTtol,    !- Program Line 293
    elseif PMOT > ACSTaul,    !- Program Line 294
    set ACST = 27.42+ACSTtol,    !- Program Line 295
    endif,                    !- Program Line 296
    endif,                    !- Program Line 297
    endif,                    !- Program Line 298
    if (ComfStand == 3) && (ComfMod == 2),    !- Program Line 299
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 300
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 301
    elseif CAT==80,           !- Program Line 302
    if PMOT < AHSTall,        !- Program Line 303
    set AHST = 20.1+AHSTtol,    !- Program Line 304
    elseif PMOT > AHSTaul,    !- Program Line 305
    set AHST = 23.78+AHSTtol,    !- Program Line 306
    endif,                    !- Program Line 307
    elseif CAT==90,           !- Program Line 308
    if PMOT < AHSTall,        !- Program Line 309
    set AHST = 21.44+AHSTtol,    !- Program Line 310
    elseif PMOT > AHSTaul,    !- Program Line 311
    set AHST = 24.74+AHSTtol,    !- Program Line 312
    endif,                    !- Program Line 313
    endif,                    !- Program Line 314
    endif,                    !- Program Line 315
    if (ComfStand == 3) && (ComfMod == 3),    !- Program Line 316
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 317
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 318
    elseif PMOT < ACSTall,    !- Program Line 319
    set ACST = ACSTall*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 320
    elseif PMOT > ACSTaul,    !- Program Line 321
    set ACST = ACSTaul*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 322
    endif,                    !- Program Line 323
    endif,                    !- Program Line 324
    if (ComfStand == 3) && (ComfMod == 3),    !- Program Line 325
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 326
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 327
    elseif PMOT < AHSTall,    !- Program Line 328
    set AHST = AHSTall*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 329
    elseif PMOT > AHSTaul,    !- Program Line 330
    set AHST = AHSTaul*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 331
    endif,                    !- Program Line 332
    endif,                    !- Program Line 333
    if (ComfStand == 4) && (ComfMod == 3),    !- Program Line 334
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 335
    if CAT == 1,              !- Program Line 336
    set ACST = PMOT*0.77+12.04+ACSTtol,    !- Program Line 337
    elseif CAT == 2,          !- Program Line 338
    set ACST = PMOT*0.73+15.28+ACSTtol,    !- Program Line 339
    endif,                    !- Program Line 340
    elseif PMOT < ACSTall,    !- Program Line 341
    if CAT == 1,              !- Program Line 342
    set ACST = ACSTall*0.77+12.04+ACSTtol,    !- Program Line 343
    elseif CAT == 2,          !- Program Line 344
    set ACST = ACSTall*0.73+15.28+ACSTtol,    !- Program Line 345
    endif,                    !- Program Line 346
    elseif PMOT > ACSTaul,    !- Program Line 347
    if CAT == 1,              !- Program Line 348
    set ACST = ACSTaul*0.77+12.04+ACSTtol,    !- Program Line 349
    elseif CAT == 2,          !- Program Line 350
    set ACST = ACSTaul*0.73+15.28+ACSTtol,    !- Program Line 351
    endif,                    !- Program Line 352
    endif,                    !- Program Line 353
    endif,                    !- Program Line 354
    if (ComfStand == 4) && (ComfMod == 3),    !- Program Line 355
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 356
    if CAT == 1,              !- Program Line 357
    set AHST = PMOT*0.87+2.76+AHSTtol,    !- Program Line 358
    elseif CAT == 2,          !- Program Line 359
    set AHST = PMOT*0.91-0.48+AHSTtol,    !- Program Line 360
    endif,                    !- Program Line 361
    elseif PMOT < AHSTall,    !- Program Line 362
    if CAT == 1,              !- Program Line 363
    set AHST = AHSTall*0.87+2.76+AHSTtol,    !- Program Line 364
    elseif CAT == 2,          !- Program Line 365
    set AHST = AHSTall*0.91-0.48+AHSTtol,    !- Program Line 366
    endif,                    !- Program Line 367
    elseif PMOT > AHSTaul,    !- Program Line 368
    if CAT == 1,              !- Program Line 369
    set AHST = AHSTaul*0.87+2.76+AHSTtol,    !- Program Line 370
    elseif CAT == 2,          !- Program Line 371
    set AHST = AHSTaul*0.91-0.48+AHSTtol,    !- Program Line 372
    endif,                    !- Program Line 373
    endif,                    !- Program Line 374
    endif,                    !- Program Line 375
    if (ComfStand == 5) && (ComfMod == 3),    !- Program Line 376
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 377
    if CAT == 1,              !- Program Line 378
    set ACST = PMOT*0.77+9.34+ACSTtol,    !- Program Line 379
    elseif CAT == 2,          !- Program Line 380
    set ACST = PMOT*0.73+12.72+ACSTtol,    !- Program Line 381
    endif,                    !- Program Line 382
    elseif PMOT < ACSTall,    !- Program Line 383
    if CAT == 1,              !- Program Line 384
    set ACST = ACSTall*0.77+9.34+ACSTtol,    !- Program Line 385
    elseif CAT == 2,          !- Program Line 386
    set ACST = ACSTall*0.73+12.72+ACSTtol,    !- Program Line 387
    endif,                    !- Program Line 388
    elseif PMOT > ACSTaul,    !- Program Line 389
    if CAT == 1,              !- Program Line 390
    set ACST = ACSTaul*0.77+9.34+ACSTtol,    !- Program Line 391
    elseif CAT == 2,          !- Program Line 392
    set ACST = ACSTaul*0.73+12.72+ACSTtol,    !- Program Line 393
    endif,                    !- Program Line 394
    endif,                    !- Program Line 395
    endif,                    !- Program Line 396
    if (ComfStand == 5) && (ComfMod == 3),    !- Program Line 397
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 398
    if CAT == 1,              !- Program Line 399
    set AHST = PMOT*0.87-0.31+AHSTtol,    !- Program Line 400
    elseif CAT == 2,          !- Program Line 401
    set AHST = PMOT*0.91-3.69+AHSTtol,    !- Program Line 402
    endif,                    !- Program Line 403
    elseif PMOT < AHSTall,    !- Program Line 404
    if CAT == 1,              !- Program Line 405
    set AHST = AHSTall*0.87-0.31+AHSTtol,    !- Program Line 406
    elseif CAT == 2,          !- Program Line 407
    set AHST = AHSTall*0.91-3.69+AHSTtol,    !- Program Line 408
    endif,                    !- Program Line 409
    elseif PMOT > AHSTaul,    !- Program Line 410
    if CAT == 1,              !- Program Line 411
    set AHST = AHSTaul*0.87-0.31+AHSTtol,    !- Program Line 412
    elseif CAT == 2,          !- Program Line 413
    set AHST = AHSTaul*0.91-3.69+AHSTtol,    !- Program Line 414
    endif,                    !- Program Line 415
    endif,                    !- Program Line 416
    endif,                    !- Program Line 417
    if (ComfStand == 6) && (ComfMod == 2),    !- Program Line 418
    if CAT==80,               !- Program Line 419
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 420
    set ACST = PMOT*0.30+25.9+ACSTtol,    !- Program Line 421
    elseif PMOT < ACSTall,    !- Program Line 422
    set ACST = 26.35+ACSTtol,    !- Program Line 423
    elseif PMOT > ACSTaul,    !- Program Line 424
    set ACST = 28.35+ACSTtol,    !- Program Line 425
    endif,                    !- Program Line 426
    elseif CAT==90,           !- Program Line 427
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 428
    set ACST = PMOT*0.30+23.6+ACSTtol,    !- Program Line 429
    elseif PMOT < ACSTall,    !- Program Line 430
    set ACST = 25.09+ACSTtol,    !- Program Line 431
    elseif PMOT > ACSTaul,    !- Program Line 432
    set ACST = 27.42+ACSTtol,    !- Program Line 433
    endif,                    !- Program Line 434
    endif,                    !- Program Line 435
    endif,                    !- Program Line 436
    if (ComfStand == 6) && (ComfMod == 2),    !- Program Line 437
    if CAT==80,               !- Program Line 438
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 439
    set AHST = PMOT*0.30+25.9+AHSTtol,    !- Program Line 440
    elseif PMOT < AHSTall,    !- Program Line 441
    set AHST = 20.1+AHSTtol,    !- Program Line 442
    elseif PMOT > AHSTaul,    !- Program Line 443
    set AHST = 23.78+AHSTtol,    !- Program Line 444
    endif,                    !- Program Line 445
    elseif CAT==90,           !- Program Line 446
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 447
    set AHST = PMOT*0.30+23.6+AHSTtol,    !- Program Line 448
    elseif PMOT < AHSTall,    !- Program Line 449
    set AHST = 21.44+AHSTtol,    !- Program Line 450
    elseif PMOT > AHSTaul,    !- Program Line 451
    set AHST = 24.74+AHSTtol,    !- Program Line 452
    endif,                    !- Program Line 453
    endif,                    !- Program Line 454
    endif,                    !- Program Line 455
    if (ComfStand == 6) && (ComfMod == 3),    !- Program Line 456
    if CAT == 80,             !- Program Line 457
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 458
    set ACST = PMOT*0.30+25.9+ACSTtol,    !- Program Line 459
    elseif (PMOT < ACSTall),    !- Program Line 460
    set ACST = ACSTall*0.30+25.9+ACSTtol,    !- Program Line 461
    elseif (PMOT > ACSTaul),    !- Program Line 462
    set ACST = ACSTaul*0.30+25.9+ACSTtol,    !- Program Line 463
    endif,                    !- Program Line 464
    elseif CAT == 90,         !- Program Line 465
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 466
    set ACST = PMOT*0.30+23.6+ACSTtol,    !- Program Line 467
    elseif (PMOT < ACSTall),    !- Program Line 468
    set ACST = ACSTall*0.30+23.6+ACSTtol,    !- Program Line 469
    elseif (PMOT > ACSTaul),    !- Program Line 470
    set ACST = ACSTaul*0.30+23.6+ACSTtol,    !- Program Line 471
    endif,                    !- Program Line 472
    endif,                    !- Program Line 473
    endif,                    !- Program Line 474
    if (ComfStand == 6) && (ComfMod == 3),    !- Program Line 475
    if CAT == 80,             !- Program Line 476
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 477
    set AHST = PMOT*0.32+14.88+AHSTtol,    !- Program Line 478
    elseif (PMOT < AHSTall),    !- Program Line 479
    set AHST = AHSTall*0.32+14.88+AHSTtol,    !- Program Line 480
    elseif (PMOT > AHSTaul),    !- Program Line 481
    set AHST = AHSTaul*0.32+14.88+AHSTtol,    !- Program Line 482
    endif,                    !- Program Line 483
    elseif CAT == 90,         !- Program Line 484
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 485
    set AHST = PMOT*0.31+17.14+AHSTtol,    !- Program Line 486
    elseif (PMOT < AHSTall),    !- Program Line 487
    set AHST = AHSTall*0.31+17.14+AHSTtol,    !- Program Line 488
    elseif (PMOT > AHSTaul),    !- Program Line 489
    set AHST = AHSTaul*0.31+17.14+AHSTtol,    !- Program Line 490
    endif,                    !- Program Line 491
    endif,                    !- Program Line 492
    endif,                    !- Program Line 493
    if ComfStand == 7 || ComfStand == 8 || ComfStand == 9 || ComfStand == 10,    !- Program Line 494
    if (ComfMod == 0),        !- Program Line 495
    if CAT==80,               !- Program Line 496
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 497
    elseif CAT==85,           !- Program Line 498
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 499
    elseif CAT==90,           !- Program Line 500
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 501
    endif,                    !- Program Line 502
    endif,                    !- Program Line 503
    endif,                    !- Program Line 504
    if ComfStand == 7 || ComfStand == 8 || ComfStand == 9 || ComfStand == 10,    !- Program Line 505
    if (ComfMod == 0),        !- Program Line 506
    if CAT==80,               !- Program Line 507
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 508
    elseif CAT==85,           !- Program Line 509
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 510
    elseif CAT==90,           !- Program Line 511
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 512
    endif,                    !- Program Line 513
    endif,                    !- Program Line 514
    endif,                    !- Program Line 515
    if (ComfStand == 7) && (ComfMod == 1),    !- Program Line 516
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 517
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 518
    else,                     !- Program Line 519
    if CAT==80,               !- Program Line 520
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 521
    elseif CAT==85,           !- Program Line 522
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 523
    elseif CAT==90,           !- Program Line 524
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 525
    endif,                    !- Program Line 526
    endif,                    !- Program Line 527
    endif,                    !- Program Line 528
    if (ComfStand == 7) && (ComfMod == 1),    !- Program Line 529
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 530
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 531
    else,                     !- Program Line 532
    if CAT==80,               !- Program Line 533
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 534
    elseif CAT==85,           !- Program Line 535
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 536
    elseif CAT==90,           !- Program Line 537
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 538
    endif,                    !- Program Line 539
    endif,                    !- Program Line 540
    endif,                    !- Program Line 541
    if (ComfStand == 7) && (ComfMod == 2),    !- Program Line 542
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 543
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 544
    elseif CAT==80,           !- Program Line 545
    if PMOT < ACSTall,        !- Program Line 546
    set ACST = 26.35+ACSTtol,    !- Program Line 547
    elseif PMOT > ACSTaul,    !- Program Line 548
    set ACST = 28.35+ACSTtol,    !- Program Line 549
    endif,                    !- Program Line 550
    elseif CAT==85,           !- Program Line 551
    if PMOT < ACSTall,        !- Program Line 552
    set ACST = 25.72+ACSTtol,    !- Program Line 553
    elseif PMOT > ACSTaul,    !- Program Line 554
    set ACST = 27.89+ACSTtol,    !- Program Line 555
    endif,                    !- Program Line 556
    elseif CAT==90,           !- Program Line 557
    if PMOT < ACSTall,        !- Program Line 558
    set ACST = 25.09+ACSTtol,    !- Program Line 559
    elseif PMOT > ACSTaul,    !- Program Line 560
    set ACST = 27.42+ACSTtol,    !- Program Line 561
    endif,                    !- Program Line 562
    endif,                    !- Program Line 563
    endif,                    !- Program Line 564
    if (ComfStand == 7) && (ComfMod == 2),    !- Program Line 565
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 566
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 567
    elseif CAT==80,           !- Program Line 568
    if PMOT < AHSTall,        !- Program Line 569
    set AHST = 20.1+AHSTtol,    !- Program Line 570
    elseif PMOT > AHSTaul,    !- Program Line 571
    set AHST = 23.78+AHSTtol,    !- Program Line 572
    endif,                    !- Program Line 573
    elseif CAT==85,           !- Program Line 574
    if PMOT < AHSTall,        !- Program Line 575
    set AHST = 20.77+AHSTtol,    !- Program Line 576
    elseif PMOT > AHSTaul,    !- Program Line 577
    set AHST = 24.26+AHSTtol,    !- Program Line 578
    endif,                    !- Program Line 579
    elseif CAT==90,           !- Program Line 580
    if PMOT < AHSTall,        !- Program Line 581
    set AHST = 21.44+AHSTtol,    !- Program Line 582
    elseif PMOT > AHSTaul,    !- Program Line 583
    set AHST = 24.74+AHSTtol,    !- Program Line 584
    endif,                    !- Program Line 585
    endif,                    !- Program Line 586
    endif,                    !- Program Line 587
    if (ComfStand == 7) && (ComfMod == 3),    !- Program Line 588
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 589
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 590
    elseif PMOT < ACSTall,    !- Program Line 591
    set ACST = ACSTall*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 592
    elseif PMOT > ACSTaul,    !- Program Line 593
    set ACST = ACSTaul*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 594
    endif,                    !- Program Line 595
    endif,                    !- Program Line 596
    if (ComfStand == 7) && (ComfMod == 3),    !- Program Line 597
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 598
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 599
    elseif PMOT < AHSTall,    !- Program Line 600
    set AHST = AHSTall*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 601
    elseif PMOT > AHSTaul,    !- Program Line 602
    set AHST = AHSTaul*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 603
    endif,                    !- Program Line 604
    endif,                    !- Program Line 605
    if (ComfStand == 8) && (ComfMod == 1),    !- Program Line 606
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 607
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 608
    else,                     !- Program Line 609
    if CAT==80,               !- Program Line 610
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 611
    elseif CAT==85,           !- Program Line 612
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 613
    elseif CAT==90,           !- Program Line 614
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 615
    endif,                    !- Program Line 616
    endif,                    !- Program Line 617
    endif,                    !- Program Line 618
    if (ComfStand == 8) && (ComfMod == 1),    !- Program Line 619
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 620
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 621
    else,                     !- Program Line 622
    if CAT==80,               !- Program Line 623
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 624
    elseif CAT==85,           !- Program Line 625
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 626
    elseif CAT==90,           !- Program Line 627
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 628
    endif,                    !- Program Line 629
    endif,                    !- Program Line 630
    endif,                    !- Program Line 631
    if (ComfStand == 8) && (ComfMod == 2),    !- Program Line 632
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 633
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 634
    elseif CAT==80,           !- Program Line 635
    if PMOT < ACSTall,        !- Program Line 636
    set ACST = 26.35+ACSTtol,    !- Program Line 637
    elseif PMOT > ACSTaul,    !- Program Line 638
    set ACST = 28.35+ACSTtol,    !- Program Line 639
    endif,                    !- Program Line 640
    elseif CAT==85,           !- Program Line 641
    if PMOT < ACSTall,        !- Program Line 642
    set ACST = 25.72+ACSTtol,    !- Program Line 643
    elseif PMOT > ACSTaul,    !- Program Line 644
    set ACST = 27.89+ACSTtol,    !- Program Line 645
    endif,                    !- Program Line 646
    elseif CAT==90,           !- Program Line 647
    if PMOT < ACSTall,        !- Program Line 648
    set ACST = 25.09+ACSTtol,    !- Program Line 649
    elseif PMOT > ACSTaul,    !- Program Line 650
    set ACST = 27.42+ACSTtol,    !- Program Line 651
    endif,                    !- Program Line 652
    endif,                    !- Program Line 653
    endif,                    !- Program Line 654
    if (ComfStand == 8) && (ComfMod == 2),    !- Program Line 655
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 656
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 657
    elseif CAT==80,           !- Program Line 658
    if PMOT < AHSTall,        !- Program Line 659
    set AHST = 20.1+AHSTtol,    !- Program Line 660
    elseif PMOT > AHSTaul,    !- Program Line 661
    set AHST = 23.78+AHSTtol,    !- Program Line 662
    endif,                    !- Program Line 663
    elseif CAT==85,           !- Program Line 664
    if PMOT < AHSTall,        !- Program Line 665
    set AHST = 20.77+AHSTtol,    !- Program Line 666
    elseif PMOT > AHSTaul,    !- Program Line 667
    set AHST = 24.26+AHSTtol,    !- Program Line 668
    endif,                    !- Program Line 669
    elseif CAT==90,           !- Program Line 670
    if PMOT < AHSTall,        !- Program Line 671
    set AHST = 21.44+AHSTtol,    !- Program Line 672
    elseif PMOT > AHSTaul,    !- Program Line 673
    set AHST = 24.74+AHSTtol,    !- Program Line 674
    endif,                    !- Program Line 675
    endif,                    !- Program Line 676
    endif,                    !- Program Line 677
    if (ComfStand == 8) && (ComfMod == 3),    !- Program Line 678
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 679
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 680
    elseif PMOT < ACSTall,    !- Program Line 681
    set ACST = ACSTall*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 682
    elseif PMOT > ACSTaul,    !- Program Line 683
    set ACST = ACSTaul*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 684
    endif,                    !- Program Line 685
    endif,                    !- Program Line 686
    if (ComfStand == 8) && (ComfMod == 3),    !- Program Line 687
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 688
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 689
    elseif PMOT < AHSTall,    !- Program Line 690
    set AHST = AHSTall*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 691
    elseif PMOT > AHSTaul,    !- Program Line 692
    set AHST = AHSTaul*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 693
    endif,                    !- Program Line 694
    endif,                    !- Program Line 695
    if (ComfStand == 9) && (ComfMod == 1),    !- Program Line 696
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 697
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 698
    else,                     !- Program Line 699
    if CAT==80,               !- Program Line 700
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 701
    elseif CAT==90,           !- Program Line 702
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 703
    endif,                    !- Program Line 704
    endif,                    !- Program Line 705
    endif,                    !- Program Line 706
    if (ComfStand == 9) && (ComfMod == 1),    !- Program Line 707
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 708
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 709
    else,                     !- Program Line 710
    if CAT==80,               !- Program Line 711
    set AHST = PMOT*0.078+23.25+2.72+AHSTtol,    !- Program Line 712
    elseif CAT==90,           !- Program Line 713
    set AHST = PMOT*0.078+23.25+1.5+AHSTtol,    !- Program Line 714
    endif,                    !- Program Line 715
    endif,                    !- Program Line 716
    endif,                    !- Program Line 717
    if (ComfStand == 9) && (ComfMod == 2),    !- Program Line 718
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 719
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 720
    elseif CAT==80,           !- Program Line 721
    if PMOT < ACSTall,        !- Program Line 722
    set ACST = 26.35+ACSTtol,    !- Program Line 723
    elseif PMOT > ACSTaul,    !- Program Line 724
    set ACST = 28.35+ACSTtol,    !- Program Line 725
    endif,                    !- Program Line 726
    elseif CAT==90,           !- Program Line 727
    if PMOT < ACSTall,        !- Program Line 728
    set ACST = 25.09+ACSTtol,    !- Program Line 729
    elseif PMOT > ACSTaul,    !- Program Line 730
    set ACST = 27.42+ACSTtol,    !- Program Line 731
    endif,                    !- Program Line 732
    endif,                    !- Program Line 733
    endif,                    !- Program Line 734
    if (ComfStand == 9) && (ComfMod == 2),    !- Program Line 735
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 736
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 737
    elseif CAT==80,           !- Program Line 738
    if PMOT < AHSTall,        !- Program Line 739
    set AHST = 20.1+AHSTtol,    !- Program Line 740
    elseif PMOT > AHSTaul,    !- Program Line 741
    set AHST = 23.78+AHSTtol,    !- Program Line 742
    endif,                    !- Program Line 743
    elseif CAT==90,           !- Program Line 744
    if PMOT < AHSTall,        !- Program Line 745
    set AHST = 21.44+AHSTtol,    !- Program Line 746
    elseif PMOT > AHSTaul,    !- Program Line 747
    set AHST = 24.74+AHSTtol,    !- Program Line 748
    endif,                    !- Program Line 749
    endif,                    !- Program Line 750
    endif,                    !- Program Line 751
    if (ComfStand == 9) && (ComfMod == 3),    !- Program Line 752
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 753
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 754
    elseif PMOT < ACSTall,    !- Program Line 755
    set ACST = ACSTall*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 756
    elseif PMOT > ACSTaul,    !- Program Line 757
    set ACST = ACSTaul*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 758
    endif,                    !- Program Line 759
    endif,                    !- Program Line 760
    if (ComfStand == 9) && (ComfMod == 3),    !- Program Line 761
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 762
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 763
    elseif PMOT < AHSTall,    !- Program Line 764
    set AHST = AHSTall*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 765
    elseif PMOT > AHSTaul,    !- Program Line 766
    set AHST = AHSTaul*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 767
    endif,                    !- Program Line 768
    endif,                    !- Program Line 769
    if (ComfStand == 10) && (ComfMod == 1),    !- Program Line 770
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 771
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 772
    else,                     !- Program Line 773
    if CAT==80,               !- Program Line 774
    set ACST = RMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 775
    elseif CAT==90,           !- Program Line 776
    set ACST = RMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 777
    endif,                    !- Program Line 778
    endif,                    !- Program Line 779
    endif,                    !- Program Line 780
    if (ComfStand == 10) && (ComfMod == 1),    !- Program Line 781
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 782
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 783
    else,                     !- Program Line 784
    if CAT==80,               !- Program Line 785
    set AHST = RMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 786
    elseif CAT==90,           !- Program Line 787
    set AHST = RMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 788
    endif,                    !- Program Line 789
    endif,                    !- Program Line 790
    endif,                    !- Program Line 791
    if (ComfStand == 10) && (ComfMod == 2),    !- Program Line 792
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 793
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 794
    elseif CAT==80,           !- Program Line 795
    if RMOT < ACSTall,        !- Program Line 796
    set ACST = 26.35+ACSTtol,    !- Program Line 797
    elseif RMOT > ACSTaul,    !- Program Line 798
    set ACST = 28.35+ACSTtol,    !- Program Line 799
    endif,                    !- Program Line 800
    elseif CAT==90,           !- Program Line 801
    if RMOT < ACSTall,        !- Program Line 802
    set ACST = 25.09+ACSTtol,    !- Program Line 803
    elseif RMOT > ACSTaul,    !- Program Line 804
    set ACST = 27.42+ACSTtol,    !- Program Line 805
    endif,                    !- Program Line 806
    endif,                    !- Program Line 807
    endif,                    !- Program Line 808
    if (ComfStand == 10) && (ComfMod == 2),    !- Program Line 809
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 810
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 811
    elseif CAT==80,           !- Program Line 812
    if RMOT < AHSTall,        !- Program Line 813
    set AHST = 20.1+AHSTtol,    !- Program Line 814
    elseif RMOT > AHSTaul,    !- Program Line 815
    set AHST = 23.78+AHSTtol,    !- Program Line 816
    endif,                    !- Program Line 817
    elseif CAT==90,           !- Program Line 818
    if RMOT < AHSTall,        !- Program Line 819
    set AHST = 21.44+AHSTtol,    !- Program Line 820
    elseif RMOT > AHSTaul,    !- Program Line 821
    set AHST = 24.74+AHSTtol,    !- Program Line 822
    endif,                    !- Program Line 823
    endif,                    !- Program Line 824
    endif,                    !- Program Line 825
    if (ComfStand == 10) && (ComfMod == 3),    !- Program Line 826
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 827
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 828
    elseif RMOT < ACSTall,    !- Program Line 829
    set ACST = ACSTall*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 830
    elseif RMOT > ACSTaul,    !- Program Line 831
    set ACST = ACSTaul*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 832
    endif,                    !- Program Line 833
    endif,                    !- Program Line 834
    if (ComfStand == 10) && (ComfMod == 3),    !- Program Line 835
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 836
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 837
    elseif RMOT < AHSTall,    !- Program Line 838
    set AHST = AHSTall*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 839
    elseif RMOT > AHSTaul,    !- Program Line 840
    set AHST = AHSTaul*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 841
    endif,                    !- Program Line 842
    endif,                    !- Program Line 843
    if (ComfStand == 11) && (ComfMod == 1),    !- Program Line 844
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 845
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 846
    else,                     !- Program Line 847
    if CAT==80,               !- Program Line 848
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 849
    elseif CAT==90,           !- Program Line 850
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 851
    endif,                    !- Program Line 852
    endif,                    !- Program Line 853
    endif,                    !- Program Line 854
    if (ComfStand == 11) && (ComfMod == 1),    !- Program Line 855
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 856
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 857
    else,                     !- Program Line 858
    if CAT==80,               !- Program Line 859
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 860
    elseif CAT==90,           !- Program Line 861
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 862
    endif,                    !- Program Line 863
    endif,                    !- Program Line 864
    endif,                    !- Program Line 865
    if (ComfStand == 11) && (ComfMod == 2),    !- Program Line 866
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 867
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 868
    elseif CAT==80,           !- Program Line 869
    if PMOT < ACSTall,        !- Program Line 870
    set ACST = 26.35+ACSTtol,    !- Program Line 871
    elseif PMOT > ACSTaul,    !- Program Line 872
    set ACST = 28.35+ACSTtol,    !- Program Line 873
    endif,                    !- Program Line 874
    elseif CAT==90,           !- Program Line 875
    if PMOT < ACSTall,        !- Program Line 876
    set ACST = 25.09+ACSTtol,    !- Program Line 877
    elseif PMOT > ACSTaul,    !- Program Line 878
    set ACST = 27.42+ACSTtol,    !- Program Line 879
    endif,                    !- Program Line 880
    endif,                    !- Program Line 881
    endif,                    !- Program Line 882
    if (ComfStand == 11) && (ComfMod == 2),    !- Program Line 883
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 884
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 885
    elseif CAT==80,           !- Program Line 886
    if PMOT < AHSTall,        !- Program Line 887
    set AHST = 20.1+AHSTtol,    !- Program Line 888
    elseif PMOT > AHSTaul,    !- Program Line 889
    set AHST = 23.78+AHSTtol,    !- Program Line 890
    endif,                    !- Program Line 891
    elseif CAT==90,           !- Program Line 892
    if PMOT < AHSTall,        !- Program Line 893
    set AHST = 21.44+AHSTtol,    !- Program Line 894
    elseif PMOT > AHSTaul,    !- Program Line 895
    set AHST = 24.74+AHSTtol,    !- Program Line 896
    endif,                    !- Program Line 897
    endif,                    !- Program Line 898
    endif,                    !- Program Line 899
    if (ComfStand == 11) && (ComfMod == 3),    !- Program Line 900
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 901
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 902
    elseif PMOT < ACSTall,    !- Program Line 903
    set ACST = ACSTall*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 904
    elseif PMOT > ACSTaul,    !- Program Line 905
    set ACST = ACSTaul*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 906
    endif,                    !- Program Line 907
    endif,                    !- Program Line 908
    if (ComfStand == 11) && (ComfMod == 3),    !- Program Line 909
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 910
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 911
    elseif PMOT < AHSTall,    !- Program Line 912
    set AHST = AHSTall*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 913
    elseif PMOT > AHSTaul,    !- Program Line 914
    set AHST = AHSTaul*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 915
    endif,                    !- Program Line 916
    endif,                    !- Program Line 917
    if (ComfStand == 12) && (ComfMod == 0),    !- Program Line 918
    if (CAT==80),             !- Program Line 919
    set ACST = 27+ACSTtol,    !- Program Line 920
    elseif (CAT==90),         !- Program Line 921
    set ACST = 25.5+ACSTtol,    !- Program Line 922
    endif,                    !- Program Line 923
    endif,                    !- Program Line 924
    if (ComfStand == 12) && (ComfMod == 0),    !- Program Line 925
    if (CAT==80),             !- Program Line 926
    set AHST = 20+AHSTtol,    !- Program Line 927
    elseif (CAT==90),         !- Program Line 928
    set AHST = 21.5+AHSTtol,    !- Program Line 929
    endif,                    !- Program Line 930
    endif,                    !- Program Line 931
    if (ComfStand == 12) && (ComfMod == 1),    !- Program Line 932
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 933
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 934
    elseif CAT==80,           !- Program Line 935
    if PMOT < ACSTall,        !- Program Line 936
    set ACST = 27+ACSTtol,    !- Program Line 937
    elseif PMOT > ACSTaul,    !- Program Line 938
    set ACST = 27+ACSTtol,    !- Program Line 939
    endif,                    !- Program Line 940
    elseif CAT==90,           !- Program Line 941
    if PMOT < ACSTall,        !- Program Line 942
    set ACST = 25.5+ACSTtol,    !- Program Line 943
    elseif PMOT > ACSTaul,    !- Program Line 944
    set ACST = 25.5+ACSTtol,    !- Program Line 945
    endif,                    !- Program Line 946
    endif,                    !- Program Line 947
    endif,                    !- Program Line 948
    if (ComfStand == 12) && (ComfMod == 1),    !- Program Line 949
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 950
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 951
    elseif CAT==80,           !- Program Line 952
    if PMOT < AHSTall,        !- Program Line 953
    set AHST = 20+AHSTtol,    !- Program Line 954
    elseif PMOT > AHSTaul,    !- Program Line 955
    set AHST = 20+AHSTtol,    !- Program Line 956
    endif,                    !- Program Line 957
    elseif CAT==90,           !- Program Line 958
    if PMOT < AHSTall,        !- Program Line 959
    set AHST = 21.5+AHSTtol,    !- Program Line 960
    elseif PMOT > AHSTaul,    !- Program Line 961
    set AHST = 21.5+AHSTtol,    !- Program Line 962
    endif,                    !- Program Line 963
    endif,                    !- Program Line 964
    endif,                    !- Program Line 965
    if (ComfStand == 12) && (ComfMod == 2),    !- Program Line 966
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 967
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 968
    elseif CAT==80,           !- Program Line 969
    if PMOT < ACSTall,        !- Program Line 970
    set ACST = 26.35+ACSTtol,    !- Program Line 971
    elseif PMOT > ACSTaul,    !- Program Line 972
    set ACST = 28.35+ACSTtol,    !- Program Line 973
    endif,                    !- Program Line 974
    elseif CAT==90,           !- Program Line 975
    if PMOT < ACSTall,        !- Program Line 976
    set ACST = 25.09+ACSTtol,    !- Program Line 977
    elseif PMOT > ACSTaul,    !- Program Line 978
    set ACST = 27.42+ACSTtol,    !- Program Line 979
    endif,                    !- Program Line 980
    endif,                    !- Program Line 981
    endif,                    !- Program Line 982
    if (ComfStand == 12) && (ComfMod == 2),    !- Program Line 983
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 984
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 985
    elseif CAT==80,           !- Program Line 986
    if PMOT < AHSTall,        !- Program Line 987
    set AHST = 20.1+AHSTtol,    !- Program Line 988
    elseif PMOT > AHSTaul,    !- Program Line 989
    set AHST = 23.78+AHSTtol,    !- Program Line 990
    endif,                    !- Program Line 991
    elseif CAT==90,           !- Program Line 992
    if PMOT < AHSTall,        !- Program Line 993
    set AHST = 21.44+AHSTtol,    !- Program Line 994
    elseif PMOT > AHSTaul,    !- Program Line 995
    set AHST = 24.74+AHSTtol,    !- Program Line 996
    endif,                    !- Program Line 997
    endif,                    !- Program Line 998
    endif,                    !- Program Line 999
    if (ComfStand == 12) && (ComfMod == 3),    !- Program Line 1000
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1001
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1002
    elseif PMOT < ACSTall,    !- Program Line 1003
    set ACST = ACSTall*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1004
    elseif PMOT > ACSTaul,    !- Program Line 1005
    set ACST = ACSTaul*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1006
    endif,                    !- Program Line 1007
    endif,                    !- Program Line 1008
    if (ComfStand == 12) && (ComfMod == 3),    !- Program Line 1009
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1010
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1011
    elseif PMOT < AHSTall,    !- Program Line 1012
    set AHST = AHSTall*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1013
    elseif PMOT > AHSTaul,    !- Program Line 1014
    set AHST = AHSTaul*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1015
    endif,                    !- Program Line 1016
    endif,                    !- Program Line 1017
    if (ComfStand == 13) || (ComfStand == 14),    !- Program Line 1018
    if (ComfMod == 0),        !- Program Line 1019
    if (CAT==80),             !- Program Line 1020
    set ACST = 28+ACSTtol,    !- Program Line 1021
    elseif (CAT==90),         !- Program Line 1022
    set ACST = 26+ACSTtol,    !- Program Line 1023
    endif,                    !- Program Line 1024
    endif,                    !- Program Line 1025
    endif,                    !- Program Line 1026
    if (ComfStand == 13) || (ComfStand == 14),    !- Program Line 1027
    if (ComfMod == 0),        !- Program Line 1028
    if (CAT==80),             !- Program Line 1029
    set AHST = 20+AHSTtol,    !- Program Line 1030
    elseif (CAT==90),         !- Program Line 1031
    set AHST = 21+AHSTtol,    !- Program Line 1032
    endif,                    !- Program Line 1033
    endif,                    !- Program Line 1034
    endif,                    !- Program Line 1035
    if (ComfStand == 13) && (ComfMod == 1),    !- Program Line 1036
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1037
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1038
    elseif CAT==80,           !- Program Line 1039
    if PMOT < ACSTall,        !- Program Line 1040
    set ACST = 28+ACSTtol,    !- Program Line 1041
    elseif PMOT > ACSTaul,    !- Program Line 1042
    set ACST = 28+ACSTtol,    !- Program Line 1043
    endif,                    !- Program Line 1044
    elseif CAT==90,           !- Program Line 1045
    if PMOT < ACSTall,        !- Program Line 1046
    set ACST = 26+ACSTtol,    !- Program Line 1047
    elseif PMOT > ACSTaul,    !- Program Line 1048
    set ACST = 26+ACSTtol,    !- Program Line 1049
    endif,                    !- Program Line 1050
    endif,                    !- Program Line 1051
    endif,                    !- Program Line 1052
    if (ComfStand == 13) && (ComfMod == 1),    !- Program Line 1053
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1054
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1055
    elseif CAT==80,           !- Program Line 1056
    if PMOT < AHSTall,        !- Program Line 1057
    set AHST = 20+AHSTtol,    !- Program Line 1058
    elseif PMOT > AHSTaul,    !- Program Line 1059
    set AHST = 20+AHSTtol,    !- Program Line 1060
    endif,                    !- Program Line 1061
    elseif CAT==90,           !- Program Line 1062
    if PMOT < AHSTall,        !- Program Line 1063
    set AHST = 21+AHSTtol,    !- Program Line 1064
    elseif PMOT > AHSTaul,    !- Program Line 1065
    set AHST = 21+AHSTtol,    !- Program Line 1066
    endif,                    !- Program Line 1067
    endif,                    !- Program Line 1068
    endif,                    !- Program Line 1069
    if (ComfStand == 13) && (ComfMod == 2),    !- Program Line 1070
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1071
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1072
    elseif CAT==80,           !- Program Line 1073
    if PMOT < ACSTall,        !- Program Line 1074
    set ACST = 26.35+ACSTtol,    !- Program Line 1075
    elseif PMOT > ACSTaul,    !- Program Line 1076
    set ACST = 28.35+ACSTtol,    !- Program Line 1077
    endif,                    !- Program Line 1078
    elseif CAT==90,           !- Program Line 1079
    if PMOT < ACSTall,        !- Program Line 1080
    set ACST = 25.09+ACSTtol,    !- Program Line 1081
    elseif PMOT > ACSTaul,    !- Program Line 1082
    set ACST = 27.42+ACSTtol,    !- Program Line 1083
    endif,                    !- Program Line 1084
    endif,                    !- Program Line 1085
    endif,                    !- Program Line 1086
    if (ComfStand == 13) && (ComfMod == 2),    !- Program Line 1087
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1088
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1089
    elseif CAT==80,           !- Program Line 1090
    if PMOT < AHSTall,        !- Program Line 1091
    set AHST = 20.1+AHSTtol,    !- Program Line 1092
    elseif PMOT > AHSTaul,    !- Program Line 1093
    set AHST = 23.78+AHSTtol,    !- Program Line 1094
    endif,                    !- Program Line 1095
    elseif CAT==90,           !- Program Line 1096
    if PMOT < AHSTall,        !- Program Line 1097
    set AHST = 21.44+AHSTtol,    !- Program Line 1098
    elseif PMOT > AHSTaul,    !- Program Line 1099
    set AHST = 24.74+AHSTtol,    !- Program Line 1100
    endif,                    !- Program Line 1101
    endif,                    !- Program Line 1102
    endif,                    !- Program Line 1103
    if (ComfStand == 13) && (ComfMod == 3),    !- Program Line 1104
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1105
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1106
    elseif PMOT < ACSTall,    !- Program Line 1107
    set ACST = ACSTall*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1108
    elseif PMOT > ACSTaul,    !- Program Line 1109
    set ACST = ACSTaul*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1110
    endif,                    !- Program Line 1111
    endif,                    !- Program Line 1112
    if (ComfStand == 13) && (ComfMod == 3),    !- Program Line 1113
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1114
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1115
    elseif PMOT < AHSTall,    !- Program Line 1116
    set AHST = AHSTall*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1117
    elseif PMOT > AHSTaul,    !- Program Line 1118
    set AHST = AHSTaul*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1119
    endif,                    !- Program Line 1120
    endif,                    !- Program Line 1121
    if (ComfStand == 14) && (ComfMod == 1),    !- Program Line 1122
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1123
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1124
    elseif CAT==80,           !- Program Line 1125
    if PMOT < ACSTall,        !- Program Line 1126
    set ACST = 28+ACSTtol,    !- Program Line 1127
    elseif PMOT > ACSTaul,    !- Program Line 1128
    set ACST = 28+ACSTtol,    !- Program Line 1129
    endif,                    !- Program Line 1130
    elseif CAT==90,           !- Program Line 1131
    if PMOT < ACSTall,        !- Program Line 1132
    set ACST = 26+ACSTtol,    !- Program Line 1133
    elseif PMOT > ACSTaul,    !- Program Line 1134
    set ACST = 26+ACSTtol,    !- Program Line 1135
    endif,                    !- Program Line 1136
    endif,                    !- Program Line 1137
    endif,                    !- Program Line 1138
    if (ComfStand == 14) && (ComfMod == 1),    !- Program Line 1139
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1140
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1141
    elseif CAT==80,           !- Program Line 1142
    if PMOT < AHSTall,        !- Program Line 1143
    set AHST = 20+AHSTtol,    !- Program Line 1144
    elseif PMOT > AHSTaul,    !- Program Line 1145
    set AHST = 20+AHSTtol,    !- Program Line 1146
    endif,                    !- Program Line 1147
    elseif CAT==90,           !- Program Line 1148
    if PMOT < AHSTall,        !- Program Line 1149
    set AHST = 21+AHSTtol,    !- Program Line 1150
    elseif PMOT > AHSTaul,    !- Program Line 1151
    set AHST = 21+AHSTtol,    !- Program Line 1152
    endif,                    !- Program Line 1153
    endif,                    !- Program Line 1154
    endif,                    !- Program Line 1155
    if (ComfStand == 14) && (ComfMod == 2),    !- Program Line 1156
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1157
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1158
    elseif CAT==80,           !- Program Line 1159
    if PMOT < ACSTall,        !- Program Line 1160
    set ACST = 26.35+ACSTtol,    !- Program Line 1161
    elseif PMOT > ACSTaul,    !- Program Line 1162
    set ACST = 28.35+ACSTtol,    !- Program Line 1163
    endif,                    !- Program Line 1164
    elseif CAT==90,           !- Program Line 1165
    if PMOT < ACSTall,        !- Program Line 1166
    set ACST = 25.09+ACSTtol,    !- Program Line 1167
    elseif PMOT > ACSTaul,    !- Program Line 1168
    set ACST = 27.42+ACSTtol,    !- Program Line 1169
    endif,                    !- Program Line 1170
    endif,                    !- Program Line 1171
    endif,                    !- Program Line 1172
    if (ComfStand == 14) && (ComfMod == 2),    !- Program Line 1173
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1174
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1175
    elseif CAT==80,           !- Program Line 1176
    if PMOT < AHSTall,        !- Program Line 1177
    set AHST = 20.1+AHSTtol,    !- Program Line 1178
    elseif PMOT > AHSTaul,    !- Program Line 1179
    set AHST = 23.78+AHSTtol,    !- Program Line 1180
    endif,                    !- Program Line 1181
    elseif CAT==90,           !- Program Line 1182
    if PMOT < AHSTall,        !- Program Line 1183
    set AHST = 21.44+AHSTtol,    !- Program Line 1184
    elseif PMOT > AHSTaul,    !- Program Line 1185
    set AHST = 24.74+AHSTtol,    !- Program Line 1186
    endif,                    !- Program Line 1187
    endif,                    !- Program Line 1188
    endif,                    !- Program Line 1189
    if (ComfStand == 14) && (ComfMod == 3),    !- Program Line 1190
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1191
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1192
    elseif PMOT < ACSTall,    !- Program Line 1193
    set ACST = ACSTall*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1194
    elseif PMOT > ACSTaul,    !- Program Line 1195
    set ACST = ACSTaul*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1196
    endif,                    !- Program Line 1197
    endif,                    !- Program Line 1198
    if (ComfStand == 14) && (ComfMod == 3),    !- Program Line 1199
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1200
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1201
    elseif PMOT < AHSTall,    !- Program Line 1202
    set AHST = AHSTall*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1203
    elseif PMOT > AHSTaul,    !- Program Line 1204
    set AHST = AHSTaul*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1205
    endif,                    !- Program Line 1206
    endif,                    !- Program Line 1207
    if (ComfStand == 15) || (ComfStand == 16),    !- Program Line 1208
    if (ComfMod == 0),        !- Program Line 1209
    if (CAT==80),             !- Program Line 1210
    set ACST = 26+ACSTtol,    !- Program Line 1211
    elseif (CAT==90),         !- Program Line 1212
    set ACST = 25+ACSTtol,    !- Program Line 1213
    endif,                    !- Program Line 1214
    endif,                    !- Program Line 1215
    endif,                    !- Program Line 1216
    if (ComfStand == 15) || (ComfStand == 16),    !- Program Line 1217
    if (ComfMod == 0),        !- Program Line 1218
    if (CAT==80),             !- Program Line 1219
    set AHST = 22+AHSTtol,    !- Program Line 1220
    elseif (CAT==90),         !- Program Line 1221
    set AHST = 23+AHSTtol,    !- Program Line 1222
    endif,                    !- Program Line 1223
    endif,                    !- Program Line 1224
    endif,                    !- Program Line 1225
    if (ComfStand == 15) && (ComfMod == 1),    !- Program Line 1226
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1227
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1228
    elseif CAT==80,           !- Program Line 1229
    if PMOT < ACSTall,        !- Program Line 1230
    set ACST = 26+ACSTtol,    !- Program Line 1231
    elseif PMOT > ACSTaul,    !- Program Line 1232
    set ACST = 26+ACSTtol,    !- Program Line 1233
    endif,                    !- Program Line 1234
    elseif CAT==90,           !- Program Line 1235
    if PMOT < ACSTall,        !- Program Line 1236
    set ACST = 25+ACSTtol,    !- Program Line 1237
    elseif PMOT > ACSTaul,    !- Program Line 1238
    set ACST = 25+ACSTtol,    !- Program Line 1239
    endif,                    !- Program Line 1240
    endif,                    !- Program Line 1241
    endif,                    !- Program Line 1242
    if (ComfStand == 15) && (ComfMod == 1),    !- Program Line 1243
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1244
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1245
    elseif CAT==80,           !- Program Line 1246
    if PMOT < AHSTall,        !- Program Line 1247
    set AHST = 22+AHSTtol,    !- Program Line 1248
    elseif PMOT > AHSTaul,    !- Program Line 1249
    set AHST = 22+AHSTtol,    !- Program Line 1250
    endif,                    !- Program Line 1251
    elseif CAT==90,           !- Program Line 1252
    if PMOT < AHSTall,        !- Program Line 1253
    set AHST = 23+AHSTtol,    !- Program Line 1254
    elseif PMOT > AHSTaul,    !- Program Line 1255
    set AHST = 23+AHSTtol,    !- Program Line 1256
    endif,                    !- Program Line 1257
    endif,                    !- Program Line 1258
    endif,                    !- Program Line 1259
    if (ComfStand == 15) && (ComfMod == 2),    !- Program Line 1260
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1261
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1262
    elseif CAT==80,           !- Program Line 1263
    if PMOT < ACSTall,        !- Program Line 1264
    set ACST = 26.35+ACSTtol,    !- Program Line 1265
    elseif PMOT > ACSTaul,    !- Program Line 1266
    set ACST = 28.35+ACSTtol,    !- Program Line 1267
    endif,                    !- Program Line 1268
    elseif CAT==90,           !- Program Line 1269
    if PMOT < ACSTall,        !- Program Line 1270
    set ACST = 25.09+ACSTtol,    !- Program Line 1271
    elseif PMOT > ACSTaul,    !- Program Line 1272
    set ACST = 27.42+ACSTtol,    !- Program Line 1273
    endif,                    !- Program Line 1274
    endif,                    !- Program Line 1275
    endif,                    !- Program Line 1276
    if (ComfStand == 15) && (ComfMod == 2),    !- Program Line 1277
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1278
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1279
    elseif CAT==80,           !- Program Line 1280
    if PMOT < AHSTall,        !- Program Line 1281
    set AHST = 20.1+AHSTtol,    !- Program Line 1282
    elseif PMOT > AHSTaul,    !- Program Line 1283
    set AHST = 23.78+AHSTtol,    !- Program Line 1284
    endif,                    !- Program Line 1285
    elseif CAT==90,           !- Program Line 1286
    if PMOT < AHSTall,        !- Program Line 1287
    set AHST = 21.44+AHSTtol,    !- Program Line 1288
    elseif PMOT > AHSTaul,    !- Program Line 1289
    set AHST = 24.74+AHSTtol,    !- Program Line 1290
    endif,                    !- Program Line 1291
    endif,                    !- Program Line 1292
    endif,                    !- Program Line 1293
    if (ComfStand == 15) && (ComfMod == 3),    !- Program Line 1294
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1295
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1296
    elseif PMOT < ACSTall,    !- Program Line 1297
    set ACST = ACSTall*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1298
    elseif PMOT > ACSTaul,    !- Program Line 1299
    set ACST = ACSTaul*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1300
    endif,                    !- Program Line 1301
    endif,                    !- Program Line 1302
    if (ComfStand == 15) && (ComfMod == 3),    !- Program Line 1303
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1304
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1305
    elseif PMOT < AHSTall,    !- Program Line 1306
    set AHST = AHSTall*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1307
    elseif PMOT > AHSTaul,    !- Program Line 1308
    set AHST = AHSTaul*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1309
    endif,                    !- Program Line 1310
    endif,                    !- Program Line 1311
    if (ComfStand == 16) && (ComfMod == 1),    !- Program Line 1312
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1313
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1314
    elseif CAT==80,           !- Program Line 1315
    if PMOT < ACSTall,        !- Program Line 1316
    set ACST = 26+ACSTtol,    !- Program Line 1317
    elseif PMOT > ACSTaul,    !- Program Line 1318
    set ACST = 26+ACSTtol,    !- Program Line 1319
    endif,                    !- Program Line 1320
    elseif CAT==90,           !- Program Line 1321
    if PMOT < ACSTall,        !- Program Line 1322
    set ACST = 25+ACSTtol,    !- Program Line 1323
    elseif PMOT > ACSTaul,    !- Program Line 1324
    set ACST = 25+ACSTtol,    !- Program Line 1325
    endif,                    !- Program Line 1326
    endif,                    !- Program Line 1327
    endif,                    !- Program Line 1328
    if (ComfStand == 16) && (ComfMod == 1),    !- Program Line 1329
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1330
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1331
    elseif CAT==80,           !- Program Line 1332
    if PMOT < AHSTall,        !- Program Line 1333
    set AHST = 22+AHSTtol,    !- Program Line 1334
    elseif PMOT > AHSTaul,    !- Program Line 1335
    set AHST = 22+AHSTtol,    !- Program Line 1336
    endif,                    !- Program Line 1337
    elseif CAT==90,           !- Program Line 1338
    if PMOT < AHSTall,        !- Program Line 1339
    set AHST = 23+AHSTtol,    !- Program Line 1340
    elseif PMOT > AHSTaul,    !- Program Line 1341
    set AHST = 23+AHSTtol,    !- Program Line 1342
    endif,                    !- Program Line 1343
    endif,                    !- Program Line 1344
    endif,                    !- Program Line 1345
    if (ComfStand == 16) && (ComfMod == 2),    !- Program Line 1346
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1347
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1348
    elseif CAT==80,           !- Program Line 1349
    if PMOT < ACSTall,        !- Program Line 1350
    set ACST = 26.35+ACSTtol,    !- Program Line 1351
    elseif PMOT > ACSTaul,    !- Program Line 1352
    set ACST = 28.35+ACSTtol,    !- Program Line 1353
    endif,                    !- Program Line 1354
    elseif CAT==90,           !- Program Line 1355
    if PMOT < ACSTall,        !- Program Line 1356
    set ACST = 25.09+ACSTtol,    !- Program Line 1357
    elseif PMOT > ACSTaul,    !- Program Line 1358
    set ACST = 27.42+ACSTtol,    !- Program Line 1359
    endif,                    !- Program Line 1360
    endif,                    !- Program Line 1361
    endif,                    !- Program Line 1362
    if (ComfStand == 16) && (ComfMod == 2),    !- Program Line 1363
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1364
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1365
    elseif CAT==80,           !- Program Line 1366
    if PMOT < AHSTall,        !- Program Line 1367
    set AHST = 20.1+AHSTtol,    !- Program Line 1368
    elseif PMOT > AHSTaul,    !- Program Line 1369
    set AHST = 23.78+AHSTtol,    !- Program Line 1370
    endif,                    !- Program Line 1371
    elseif CAT==90,           !- Program Line 1372
    if PMOT < AHSTall,        !- Program Line 1373
    set AHST = 21.44+AHSTtol,    !- Program Line 1374
    elseif PMOT > AHSTaul,    !- Program Line 1375
    set AHST = 24.74+AHSTtol,    !- Program Line 1376
    endif,                    !- Program Line 1377
    endif,                    !- Program Line 1378
    endif,                    !- Program Line 1379
    if (ComfStand == 16) && (ComfMod == 3),    !- Program Line 1380
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1381
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1382
    elseif PMOT < ACSTall,    !- Program Line 1383
    set ACST = ACSTall*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1384
    elseif PMOT > ACSTaul,    !- Program Line 1385
    set ACST = ACSTaul*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1386
    endif,                    !- Program Line 1387
    endif,                    !- Program Line 1388
    if (ComfStand == 16) && (ComfMod == 3),    !- Program Line 1389
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1390
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1391
    elseif PMOT < AHSTall,    !- Program Line 1392
    set AHST = AHSTall*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1393
    elseif PMOT > AHSTaul,    !- Program Line 1394
    set AHST = AHSTaul*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1395
    endif,                    !- Program Line 1396
    endif,                    !- Program Line 1397
    if (ComfStand == 17) || (ComfStand == 18) || (ComfStand == 19) || (ComfStand == 20),    !- Program Line 1398
    if ComfMod == 0,          !- Program Line 1399
    set ACST = 25+ACSTtol,    !- Program Line 1400
    set AHST = 20+AHSTtol,    !- Program Line 1401
    endif,                    !- Program Line 1402
    endif,                    !- Program Line 1403
    if (ComfStand == 17) && (ComfMod == 1),    !- Program Line 1404
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1405
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1406
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1407
    else,                     !- Program Line 1408
    set ACST = 25+ACSTtol,    !- Program Line 1409
    endif,                    !- Program Line 1410
    else,                     !- Program Line 1411
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1412
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1413
    else,                     !- Program Line 1414
    set ACST = 25+ACSTtol,    !- Program Line 1415
    endif,                    !- Program Line 1416
    endif,                    !- Program Line 1417
    endif,                    !- Program Line 1418
    if (ComfStand == 17) && (ComfMod == 1),    !- Program Line 1419
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1420
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1421
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1422
    else,                     !- Program Line 1423
    set AHST = 20+AHSTtol,    !- Program Line 1424
    endif,                    !- Program Line 1425
    else,                     !- Program Line 1426
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1427
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1428
    else,                     !- Program Line 1429
    set AHST = 20+AHSTtol,    !- Program Line 1430
    endif,                    !- Program Line 1431
    endif,                    !- Program Line 1432
    endif,                    !- Program Line 1433
    if (ComfStand == 17) && (ComfMod == 2),    !- Program Line 1434
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1435
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1436
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1437
    elseif PMOT < ACSTall,    !- Program Line 1438
    if CAT == 90,             !- Program Line 1439
    set ACST = 23+ACSTtol,    !- Program Line 1440
    elseif CAT == 80,         !- Program Line 1441
    set ACST = 23+ACSTtol,    !- Program Line 1442
    endif,                    !- Program Line 1443
    elseif PMOT > ACSTaul,    !- Program Line 1444
    if CAT == 90,             !- Program Line 1445
    set ACST = 24+ACSTtol,    !- Program Line 1446
    elseif CAT == 80,         !- Program Line 1447
    set ACST = 25+ACSTtol,    !- Program Line 1448
    endif,                    !- Program Line 1449
    endif,                    !- Program Line 1450
    else,                     !- Program Line 1451
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1452
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1453
    elseif PMOT < ACSTall,    !- Program Line 1454
    if CAT == 90,             !- Program Line 1455
    set ACST = 23+ACSTtol,    !- Program Line 1456
    elseif CAT == 80,         !- Program Line 1457
    set ACST = 23+ACSTtol,    !- Program Line 1458
    endif,                    !- Program Line 1459
    elseif PMOT > ACSTaul,    !- Program Line 1460
    if CAT == 90,             !- Program Line 1461
    set ACST = 24+ACSTtol,    !- Program Line 1462
    elseif CAT == 80,         !- Program Line 1463
    set ACST = 25+ACSTtol,    !- Program Line 1464
    endif,                    !- Program Line 1465
    endif,                    !- Program Line 1466
    endif,                    !- Program Line 1467
    endif,                    !- Program Line 1468
    if (ComfStand == 17) && (ComfMod == 2),    !- Program Line 1469
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1470
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1471
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1472
    elseif PMOT < AHSTall,    !- Program Line 1473
    if CAT == 90,             !- Program Line 1474
    set AHST = 20+AHSTtol,    !- Program Line 1475
    elseif CAT == 80,         !- Program Line 1476
    set AHST = 19+AHSTtol,    !- Program Line 1477
    endif,                    !- Program Line 1478
    elseif PMOT > AHSTaul,    !- Program Line 1479
    if CAT == 90,             !- Program Line 1480
    set AHST = 23+AHSTtol,    !- Program Line 1481
    elseif CAT == 80,         !- Program Line 1482
    set AHST = 22+AHSTtol,    !- Program Line 1483
    endif,                    !- Program Line 1484
    endif,                    !- Program Line 1485
    else,                     !- Program Line 1486
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1487
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1488
    elseif PMOT < AHSTall,    !- Program Line 1489
    if CAT == 90,             !- Program Line 1490
    set AHST = 20+AHSTtol,    !- Program Line 1491
    elseif CAT == 80,         !- Program Line 1492
    set AHST = 19+AHSTtol,    !- Program Line 1493
    endif,                    !- Program Line 1494
    elseif PMOT > AHSTaul,    !- Program Line 1495
    if CAT == 90,             !- Program Line 1496
    set AHST = 23+AHSTtol,    !- Program Line 1497
    elseif CAT == 80,         !- Program Line 1498
    set AHST = 22+AHSTtol,    !- Program Line 1499
    endif,                    !- Program Line 1500
    endif,                    !- Program Line 1501
    endif,                    !- Program Line 1502
    endif,                    !- Program Line 1503
    if (ComfStand == 17) && (ComfMod == 3),    !- Program Line 1504
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1505
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1506
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1507
    elseif PMOT < ACSTall,    !- Program Line 1508
    set ACST = ACSTall*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1509
    elseif PMOT > ACSTaul,    !- Program Line 1510
    set ACST = ACSTaul*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1511
    endif,                    !- Program Line 1512
    else,                     !- Program Line 1513
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1514
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1515
    elseif PMOT < ACSTall,    !- Program Line 1516
    set ACST = ACSTall*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1517
    elseif PMOT > ACSTaul,    !- Program Line 1518
    set ACST = ACSTaul*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1519
    endif,                    !- Program Line 1520
    endif,                    !- Program Line 1521
    endif,                    !- Program Line 1522
    if (ComfStand == 17) && (ComfMod == 3),    !- Program Line 1523
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1524
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1525
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1526
    elseif PMOT < AHSTall,    !- Program Line 1527
    set AHST = AHSTall*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1528
    elseif PMOT > AHSTaul,    !- Program Line 1529
    set AHST = AHSTaul*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1530
    endif,                    !- Program Line 1531
    else,                     !- Program Line 1532
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1533
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1534
    elseif PMOT < AHSTall,    !- Program Line 1535
    set AHST = AHSTall*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1536
    elseif PMOT > AHSTaul,    !- Program Line 1537
    set AHST = AHSTaul*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1538
    endif,                    !- Program Line 1539
    endif,                    !- Program Line 1540
    endif,                    !- Program Line 1541
    if (ComfStand == 18) && (ComfMod == 1),    !- Program Line 1542
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1543
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1544
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1545
    else,                     !- Program Line 1546
    set ACST = 25+ACSTtol,    !- Program Line 1547
    endif,                    !- Program Line 1548
    else,                     !- Program Line 1549
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1550
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1551
    else,                     !- Program Line 1552
    set ACST = 25+ACSTtol,    !- Program Line 1553
    endif,                    !- Program Line 1554
    endif,                    !- Program Line 1555
    endif,                    !- Program Line 1556
    if (ComfStand == 18) && (ComfMod == 1),    !- Program Line 1557
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1558
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1559
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1560
    else,                     !- Program Line 1561
    set AHST = 20+AHSTtol,    !- Program Line 1562
    endif,                    !- Program Line 1563
    else,                     !- Program Line 1564
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1565
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1566
    else,                     !- Program Line 1567
    set AHST = 20+AHSTtol,    !- Program Line 1568
    endif,                    !- Program Line 1569
    endif,                    !- Program Line 1570
    endif,                    !- Program Line 1571
    if (ComfStand == 18) && (ComfMod == 2),    !- Program Line 1572
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1573
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1574
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1575
    elseif PMOT < ACSTall,    !- Program Line 1576
    if CAT == 90,             !- Program Line 1577
    set ACST = 23+ACSTtol,    !- Program Line 1578
    elseif CAT == 80,         !- Program Line 1579
    set ACST = 23+ACSTtol,    !- Program Line 1580
    endif,                    !- Program Line 1581
    elseif PMOT > ACSTaul,    !- Program Line 1582
    if CAT == 90,             !- Program Line 1583
    set ACST = 24+ACSTtol,    !- Program Line 1584
    elseif CAT == 80,         !- Program Line 1585
    set ACST = 25+ACSTtol,    !- Program Line 1586
    endif,                    !- Program Line 1587
    endif,                    !- Program Line 1588
    else,                     !- Program Line 1589
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1590
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1591
    elseif PMOT < ACSTall,    !- Program Line 1592
    if CAT == 90,             !- Program Line 1593
    set ACST = 23+ACSTtol,    !- Program Line 1594
    elseif CAT == 80,         !- Program Line 1595
    set ACST = 23+ACSTtol,    !- Program Line 1596
    endif,                    !- Program Line 1597
    elseif PMOT > ACSTaul,    !- Program Line 1598
    if CAT == 90,             !- Program Line 1599
    set ACST = 24+ACSTtol,    !- Program Line 1600
    elseif CAT == 80,         !- Program Line 1601
    set ACST = 25+ACSTtol,    !- Program Line 1602
    endif,                    !- Program Line 1603
    endif,                    !- Program Line 1604
    endif,                    !- Program Line 1605
    endif,                    !- Program Line 1606
    if (ComfStand == 18) && (ComfMod == 2),    !- Program Line 1607
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1608
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1609
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1610
    elseif PMOT < AHSTall,    !- Program Line 1611
    if CAT == 90,             !- Program Line 1612
    set AHST = 20+AHSTtol,    !- Program Line 1613
    elseif CAT == 80,         !- Program Line 1614
    set AHST = 19+AHSTtol,    !- Program Line 1615
    endif,                    !- Program Line 1616
    elseif PMOT > AHSTaul,    !- Program Line 1617
    if CAT == 90,             !- Program Line 1618
    set AHST = 23+AHSTtol,    !- Program Line 1619
    elseif CAT == 80,         !- Program Line 1620
    set AHST = 22+AHSTtol,    !- Program Line 1621
    endif,                    !- Program Line 1622
    endif,                    !- Program Line 1623
    else,                     !- Program Line 1624
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1625
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1626
    elseif PMOT < AHSTall,    !- Program Line 1627
    if CAT == 90,             !- Program Line 1628
    set AHST = 20+AHSTtol,    !- Program Line 1629
    elseif CAT == 80,         !- Program Line 1630
    set AHST = 19+AHSTtol,    !- Program Line 1631
    endif,                    !- Program Line 1632
    elseif PMOT > AHSTaul,    !- Program Line 1633
    if CAT == 90,             !- Program Line 1634
    set AHST = 23+AHSTtol,    !- Program Line 1635
    elseif CAT == 80,         !- Program Line 1636
    set AHST = 22+AHSTtol,    !- Program Line 1637
    endif,                    !- Program Line 1638
    endif,                    !- Program Line 1639
    endif,                    !- Program Line 1640
    endif,                    !- Program Line 1641
    if (ComfStand == 18) && (ComfMod == 3),    !- Program Line 1642
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1643
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1644
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1645
    elseif PMOT < ACSTall,    !- Program Line 1646
    set ACST = ACSTall*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1647
    elseif PMOT > ACSTaul,    !- Program Line 1648
    set ACST = ACSTaul*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1649
    endif,                    !- Program Line 1650
    else,                     !- Program Line 1651
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1652
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1653
    elseif PMOT < ACSTall,    !- Program Line 1654
    set ACST = ACSTall*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1655
    elseif PMOT > ACSTaul,    !- Program Line 1656
    set ACST = ACSTaul*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1657
    endif,                    !- Program Line 1658
    endif,                    !- Program Line 1659
    endif,                    !- Program Line 1660
    if (ComfStand == 18) && (ComfMod == 3),    !- Program Line 1661
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1662
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1663
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1664
    elseif PMOT < AHSTall,    !- Program Line 1665
    set AHST = AHSTall*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1666
    elseif PMOT > AHSTaul,    !- Program Line 1667
    set AHST = AHSTaul*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1668
    endif,                    !- Program Line 1669
    else,                     !- Program Line 1670
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1671
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1672
    elseif PMOT < AHSTall,    !- Program Line 1673
    set AHST = AHSTall*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1674
    elseif PMOT > AHSTaul,    !- Program Line 1675
    set AHST = AHSTaul*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1676
    endif,                    !- Program Line 1677
    endif,                    !- Program Line 1678
    endif,                    !- Program Line 1679
    if (ComfStand == 19) && (ComfMod == 1),    !- Program Line 1680
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1681
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1682
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1683
    else,                     !- Program Line 1684
    set ACST = 25+ACSTtol,    !- Program Line 1685
    endif,                    !- Program Line 1686
    else,                     !- Program Line 1687
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1688
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1689
    else,                     !- Program Line 1690
    set ACST = 25+ACSTtol,    !- Program Line 1691
    endif,                    !- Program Line 1692
    endif,                    !- Program Line 1693
    endif,                    !- Program Line 1694
    if (ComfStand == 19) && (ComfMod == 1),    !- Program Line 1695
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1696
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1697
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1698
    else,                     !- Program Line 1699
    set AHST = 20+AHSTtol,    !- Program Line 1700
    endif,                    !- Program Line 1701
    else,                     !- Program Line 1702
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1703
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1704
    else,                     !- Program Line 1705
    set AHST = 20+AHSTtol,    !- Program Line 1706
    endif,                    !- Program Line 1707
    endif,                    !- Program Line 1708
    endif,                    !- Program Line 1709
    if (ComfStand == 19) && (ComfMod == 2),    !- Program Line 1710
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1711
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1712
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1713
    elseif PMOT < ACSTall,    !- Program Line 1714
    if CAT == 90,             !- Program Line 1715
    set ACST = 23+ACSTtol,    !- Program Line 1716
    elseif CAT == 80,         !- Program Line 1717
    set ACST = 23+ACSTtol,    !- Program Line 1718
    endif,                    !- Program Line 1719
    elseif PMOT > ACSTaul,    !- Program Line 1720
    if CAT == 90,             !- Program Line 1721
    set ACST = 24+ACSTtol,    !- Program Line 1722
    elseif CAT == 80,         !- Program Line 1723
    set ACST = 25+ACSTtol,    !- Program Line 1724
    endif,                    !- Program Line 1725
    endif,                    !- Program Line 1726
    else,                     !- Program Line 1727
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1728
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1729
    elseif PMOT < ACSTall,    !- Program Line 1730
    if CAT == 90,             !- Program Line 1731
    set ACST = 23+ACSTtol,    !- Program Line 1732
    elseif CAT == 80,         !- Program Line 1733
    set ACST = 23+ACSTtol,    !- Program Line 1734
    endif,                    !- Program Line 1735
    elseif PMOT > ACSTaul,    !- Program Line 1736
    if CAT == 90,             !- Program Line 1737
    set ACST = 24+ACSTtol,    !- Program Line 1738
    elseif CAT == 80,         !- Program Line 1739
    set ACST = 25+ACSTtol,    !- Program Line 1740
    endif,                    !- Program Line 1741
    endif,                    !- Program Line 1742
    endif,                    !- Program Line 1743
    endif,                    !- Program Line 1744
    if (ComfStand == 19) && (ComfMod == 2),    !- Program Line 1745
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1746
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1747
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1748
    elseif PMOT < AHSTall,    !- Program Line 1749
    if CAT == 90,             !- Program Line 1750
    set AHST = 20+AHSTtol,    !- Program Line 1751
    elseif CAT == 80,         !- Program Line 1752
    set AHST = 19+AHSTtol,    !- Program Line 1753
    endif,                    !- Program Line 1754
    elseif PMOT > AHSTaul,    !- Program Line 1755
    if CAT == 90,             !- Program Line 1756
    set AHST = 23+AHSTtol,    !- Program Line 1757
    elseif CAT == 80,         !- Program Line 1758
    set AHST = 22+AHSTtol,    !- Program Line 1759
    endif,                    !- Program Line 1760
    endif,                    !- Program Line 1761
    else,                     !- Program Line 1762
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1763
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1764
    elseif PMOT < AHSTall,    !- Program Line 1765
    if CAT == 90,             !- Program Line 1766
    set AHST = 20+AHSTtol,    !- Program Line 1767
    elseif CAT == 80,         !- Program Line 1768
    set AHST = 19+AHSTtol,    !- Program Line 1769
    endif,                    !- Program Line 1770
    elseif PMOT > AHSTaul,    !- Program Line 1771
    if CAT == 90,             !- Program Line 1772
    set AHST = 23+AHSTtol,    !- Program Line 1773
    elseif CAT == 80,         !- Program Line 1774
    set AHST = 22+AHSTtol,    !- Program Line 1775
    endif,                    !- Program Line 1776
    endif,                    !- Program Line 1777
    endif,                    !- Program Line 1778
    endif,                    !- Program Line 1779
    if (ComfStand == 19) && (ComfMod == 3),    !- Program Line 1780
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1781
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1782
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1783
    elseif PMOT < ACSTall,    !- Program Line 1784
    set ACST = ACSTall*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1785
    elseif PMOT > ACSTaul,    !- Program Line 1786
    set ACST = ACSTaul*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1787
    endif,                    !- Program Line 1788
    else,                     !- Program Line 1789
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1790
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1791
    elseif PMOT < ACSTall,    !- Program Line 1792
    set ACST = ACSTall*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1793
    elseif PMOT > ACSTaul,    !- Program Line 1794
    set ACST = ACSTaul*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1795
    endif,                    !- Program Line 1796
    endif,                    !- Program Line 1797
    endif,                    !- Program Line 1798
    if (ComfStand == 19) && (ComfMod == 3),    !- Program Line 1799
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1800
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1801
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1802
    elseif PMOT < AHSTall,    !- Program Line 1803
    set AHST = AHSTall*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1804
    elseif PMOT > AHSTaul,    !- Program Line 1805
    set AHST = AHSTaul*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1806
    endif,                    !- Program Line 1807
    else,                     !- Program Line 1808
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1809
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1810
    elseif PMOT < AHSTall,    !- Program Line 1811
    set AHST = AHSTall*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1812
    elseif PMOT > AHSTaul,    !- Program Line 1813
    set AHST = AHSTaul*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1814
    endif,                    !- Program Line 1815
    endif,                    !- Program Line 1816
    endif,                    !- Program Line 1817
    if (ComfStand == 20) && (ComfMod == 1),    !- Program Line 1818
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1819
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1820
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1821
    else,                     !- Program Line 1822
    set ACST = 25+ACSTtol,    !- Program Line 1823
    endif,                    !- Program Line 1824
    else,                     !- Program Line 1825
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1826
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1827
    else,                     !- Program Line 1828
    set ACST = 25+ACSTtol,    !- Program Line 1829
    endif,                    !- Program Line 1830
    endif,                    !- Program Line 1831
    endif,                    !- Program Line 1832
    if (ComfStand == 20) && (ComfMod == 1),    !- Program Line 1833
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1834
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1835
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 1836
    else,                     !- Program Line 1837
    set AHST = 20+AHSTtol,    !- Program Line 1838
    endif,                    !- Program Line 1839
    else,                     !- Program Line 1840
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1841
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 1842
    else,                     !- Program Line 1843
    set AHST = 20+AHSTtol,    !- Program Line 1844
    endif,                    !- Program Line 1845
    endif,                    !- Program Line 1846
    endif,                    !- Program Line 1847
    if (ComfStand == 20) && (ComfMod == 2),    !- Program Line 1848
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1849
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1850
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1851
    elseif PMOT < ACSTall,    !- Program Line 1852
    if CAT == 90,             !- Program Line 1853
    set ACST = 23+ACSTtol,    !- Program Line 1854
    elseif CAT == 80,         !- Program Line 1855
    set ACST = 23+ACSTtol,    !- Program Line 1856
    endif,                    !- Program Line 1857
    elseif PMOT > ACSTaul,    !- Program Line 1858
    if CAT == 90,             !- Program Line 1859
    set ACST = 24+ACSTtol,    !- Program Line 1860
    elseif CAT == 80,         !- Program Line 1861
    set ACST = 25+ACSTtol,    !- Program Line 1862
    endif,                    !- Program Line 1863
    endif,                    !- Program Line 1864
    else,                     !- Program Line 1865
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1866
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1867
    elseif PMOT < ACSTall,    !- Program Line 1868
    if CAT == 90,             !- Program Line 1869
    set ACST = 23+ACSTtol,    !- Program Line 1870
    elseif CAT == 80,         !- Program Line 1871
    set ACST = 23+ACSTtol,    !- Program Line 1872
    endif,                    !- Program Line 1873
    elseif PMOT > ACSTaul,    !- Program Line 1874
    if CAT == 90,             !- Program Line 1875
    set ACST = 24+ACSTtol,    !- Program Line 1876
    elseif CAT == 80,         !- Program Line 1877
    set ACST = 25+ACSTtol,    !- Program Line 1878
    endif,                    !- Program Line 1879
    endif,                    !- Program Line 1880
    endif,                    !- Program Line 1881
    endif,                    !- Program Line 1882
    if (ComfStand == 20) && (ComfMod == 2),    !- Program Line 1883
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1884
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1885
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 1886
    elseif PMOT < AHSTall,    !- Program Line 1887
    if CAT == 90,             !- Program Line 1888
    set AHST = 20+AHSTtol,    !- Program Line 1889
    elseif CAT == 80,         !- Program Line 1890
    set AHST = 19+AHSTtol,    !- Program Line 1891
    endif,                    !- Program Line 1892
    elseif PMOT > AHSTaul,    !- Program Line 1893
    if CAT == 90,             !- Program Line 1894
    set AHST = 23+AHSTtol,    !- Program Line 1895
    elseif CAT == 80,         !- Program Line 1896
    set AHST = 22+AHSTtol,    !- Program Line 1897
    endif,                    !- Program Line 1898
    endif,                    !- Program Line 1899
    else,                     !- Program Line 1900
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1901
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 1902
    elseif PMOT < AHSTall,    !- Program Line 1903
    if CAT == 90,             !- Program Line 1904
    set AHST = 20+AHSTtol,    !- Program Line 1905
    elseif CAT == 80,         !- Program Line 1906
    set AHST = 19+AHSTtol,    !- Program Line 1907
    endif,                    !- Program Line 1908
    elseif PMOT > AHSTaul,    !- Program Line 1909
    if CAT == 90,             !- Program Line 1910
    set AHST = 23+AHSTtol,    !- Program Line 1911
    elseif CAT == 80,         !- Program Line 1912
    set AHST = 22+AHSTtol,    !- Program Line 1913
    endif,                    !- Program Line 1914
    endif,                    !- Program Line 1915
    endif,                    !- Program Line 1916
    endif,                    !- Program Line 1917
    if (ComfStand == 20) && (ComfMod == 3),    !- Program Line 1918
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1919
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1920
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1921
    elseif PMOT < ACSTall,    !- Program Line 1922
    set ACST = ACSTall*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1923
    elseif PMOT > ACSTaul,    !- Program Line 1924
    set ACST = ACSTaul*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1925
    endif,                    !- Program Line 1926
    else,                     !- Program Line 1927
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1928
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1929
    elseif PMOT < ACSTall,    !- Program Line 1930
    set ACST = ACSTall*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1931
    elseif PMOT > ACSTaul,    !- Program Line 1932
    set ACST = ACSTaul*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1933
    endif,                    !- Program Line 1934
    endif,                    !- Program Line 1935
    endif,                    !- Program Line 1936
    if (ComfStand == 20) && (ComfMod == 3),    !- Program Line 1937
    if (DayOfYear <= 121) || (DayOfYear > 274),    !- Program Line 1938
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1939
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 1940
    elseif PMOT < AHSTall,    !- Program Line 1941
    set AHST = AHSTall*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 1942
    elseif PMOT > AHSTaul,    !- Program Line 1943
    set AHST = AHSTaul*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 1944
    endif,                    !- Program Line 1945
    else,                     !- Program Line 1946
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1947
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 1948
    elseif PMOT < AHSTall,    !- Program Line 1949
    set AHST = AHSTall*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 1950
    elseif PMOT > AHSTaul,    !- Program Line 1951
    set AHST = AHSTaul*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 1952
    endif,                    !- Program Line 1953
    endif,                    !- Program Line 1954
    endif;                    !- Program Line 1955

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetASTnoTol,              !- Name
    set ACSTnoTol = ACST-ACSTtol,    !- Program Line 1
    set AHSTnoTol = AHST-AHSTtol;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetInputData,             !- Name
    set ComfStand = 1,        !- Program Line 1
    set CAT = 3,              !- Program Line 2
    set ComfMod = 3,          !- Program Line 3
    set HVACmode = 0,         !- Program Line 4
    set VentCtrl = 0,         !- Program Line 5
    set VSToffset = 0,        !- Program Line 6
    set MinOToffset = 7,      !- Program Line 7
    set MaxWindSpeed = 6,     !- Program Line 8
    set ACSTtol = -0.1,       !- Program Line 9
    set AHSTtol = 0.1;        !- Program Line 10

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_LIVING_UNIT1,    !- Name
    set ACST_Act_LIVING_UNIT1 = ACST,    !- Program Line 1
    set AHST_Act_LIVING_UNIT1 = AHST;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ACST,                     !- Erl Variable 1 Name
    AHST,                     !- Erl Variable 2 Name
    ACSTnoTol,                !- Erl Variable 3 Name
    AHSTnoTol,                !- Erl Variable 4 Name
    ComfStand,                !- Erl Variable 5 Name
    ACSTaul,                  !- Erl Variable 6 Name
    ACSTall,                  !- Erl Variable 7 Name
    AHSTaul,                  !- Erl Variable 8 Name
    AHSTall,                  !- Erl Variable 9 Name
    CAT,                      !- Erl Variable 10 Name
    ACSToffset,               !- Erl Variable 11 Name
    AHSToffset,               !- Erl Variable 12 Name
    ComfMod,                  !- Erl Variable 13 Name
    ComfTemp,                 !- Erl Variable 14 Name
    ACSTtol,                  !- Erl Variable 15 Name
    AHSTtol;                  !- Erl Variable 16 Name

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfort Temperature,      !- Name
    ComfTemp,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature,    !- Name
    ACST,                     !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature,    !- Name
    AHST,                     !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Name
    ACSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Name
    AHSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_LIVING_UNIT1,         !- Name
    LIVING_UNIT1,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_LIVING_UNIT1,         !- Name
    LIVING_UNIT1,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

AvailabilityManager:Scheduled,
    System availability,      !- Name
    always_avail;             !- Schedule Name

AvailabilityManagerAssignmentList,
    availability list,        !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    System availability;      !- Availability Manager 1 Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit1;    !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Clothes Washer_unit1,     !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.6219189818e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1,         !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.36685353e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1,              !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    7.1934e-05,               !- Peak Flow Rate
    BA_sink_sch,              !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1,            !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    0.000141975,              !- Peak Flow Rate
    BA_shower_sch,            !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1,              !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    0.00027764,               !- Peak Flow Rate
    BA_bath_sch,              !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Connections,
    DHW Sinks_unit1,          !- Name
    Water Sink Inlet Node_unit1,    !- Inlet Node Name
    Water Sink Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit1;              !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1,        !- Name
    Water Shower Inlet Node_unit1,    !- Inlet Node Name
    Water Shower Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit1;            !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1,    !- Name
    Water ClothesWasher Inlet Node_unit1,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit1;     !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1,     !- Name
    Water DishWasher Inlet Node_unit1,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit1;         !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1,          !- Name
    Water Bath Inlet Node_unit1,    !- Inlet Node Name
    Water Bath Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit1;              !- Water Use Equipment 1 Name

Curve:Quadratic,
    HPWH-COP-fPLR,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPACCoolCapFFF,           !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,           !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,          !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPACHeatEIRFFF,           !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ACCoolingCAPFFF,          !- Name
    0.718605468,              !- Coefficient1 Constant
    0.410099989,              !- Coefficient2 x
    -0.128705457,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACCoolingEIRFFF,          !- Name
    1.32299905,               !- Coefficient1 Constant
    -0.477711207,             !- Coefficient2 x
    0.154712157,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACCoolingPLFFPLR,         !- Name
    0.9,                      !- Coefficient1 Constant
    0.1,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPCoolingCAPFFF,          !- Name
    0.718664047,              !- Coefficient1 Constant
    0.41797409,               !- Coefficient2 x
    -0.136638137,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPCoolingEIRFFF,          !- Name
    1.143487507,              !- Coefficient1 Constant
    -0.13943972,              !- Coefficient2 x
    -0.004047787,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPCOOLPLFFPLR,            !- Name
    0.9,                      !- Coefficient1 Constant
    0.1,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPHeatingCAPFFF,          !- Name
    0.694045465,              !- Coefficient1 Constant
    0.474207981,              !- Coefficient2 x
    -0.168253446,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHeatingEIRFFF,          !- Name
    2.185418751,              !- Coefficient1 Constant
    -1.942827919,             !- Coefficient2 x
    0.757409168,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHeatPLFFPLR,            !- Name
    0.9,                      !- Coefficient1 Constant
    0.1,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPLowStageHeatingCAPFFF,    !- Name
    0.741466907,              !- Coefficient1 Constant
    0.378645444,              !- Coefficient2 x
    -0.119754733,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPLowStageHeatingEIRFFF,    !- Name
    2.153618211,              !- Coefficient1 Constant
    -1.737190609,             !- Coefficient2 x
    0.584269478,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingCAPFFF,    !- Name
    0.76634609,               !- Coefficient1 Constant
    0.32840943,               !- Coefficient2 x
    -0.094701495,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingEIRFFF,    !- Name
    2.001041353,              !- Coefficient1 Constant
    -1.58869128,              !- Coefficient2 x
    0.587593517,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HP2StageHeatingPLFFPLR,    !- Name
    0.93,                     !- Coefficient1 Constant
    0.07,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPLowStageCoolingCAPFFF,    !- Name
    0.655239515,              !- Coefficient1 Constant
    0.511655216,              !- Coefficient2 x
    -0.166894731,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPLowStageCoolingEIRFFF,    !- Name
    1.639108268,              !- Coefficient1 Constant
    -0.998953996,             !- Coefficient2 x
    0.359845728,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingCAPFFF,    !- Name
    0.618281092,              !- Coefficient1 Constant
    0.569060264,              !- Coefficient2 x
    -0.187341356,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingEIRFFF,    !- Name
    1.570774717,              !- Coefficient1 Constant
    -0.914152018,             !- Coefficient2 x
    0.343377302,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HP2StageCoolingPLFFPLR,    !- Name
    0.93,                     !- Coefficient1 Constant
    0.07,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ACLowStageCoolingCAPFFF,    !- Name
    0.65673024,               !- Coefficient1 Constant
    0.516470835,              !- Coefficient2 x
    -0.172887149,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACLowStageCoolingEIRFFF,    !- Name
    1.562945114,              !- Coefficient1 Constant
    -0.791859997,             !- Coefficient2 x
    0.230030877,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingCAPFFF,    !- Name
    0.690334551,              !- Coefficient1 Constant
    0.464383753,              !- Coefficient2 x
    -0.154507638,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingEIRFFF,    !- Name
    1.31565404,               !- Coefficient1 Constant
    -0.482467162,             !- Coefficient2 x
    0.166239001,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    AC2StageCoolingPLFFPLR,    !- Name
    0.93,                     !- Coefficient1 Constant
    0.07,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Cool-PLF-fPLR,            !- Name
    0.80141423,               !- Coefficient1 Constant
    0.23744685,               !- Coefficient2 x
    -0.0393773,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Cubic,
    HPACHeatCapFT,            !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    HPACHeatCapFFF,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    HPACHeatEIRFT,            !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan-EIR-fPLR,             !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Biquadratic,
    HPWH-Htg-Cap-fT,          !- Name
    0.563,                    !- Coefficient1 Constant
    0.0437,                   !- Coefficient2 x
    3.9e-05,                  !- Coefficient3 x2
    0.0055,                   !- Coefficient4 y
    -0.000148,                !- Coefficient5 y2
    -0.000145,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0;                        !- Minimum Curve Output

Curve:Biquadratic,
    HPWH-Htg-COP-fT,          !- Name
    1.1332,                   !- Coefficient1 Constant
    0.063,                    !- Coefficient2 x
    -9.79e-05,                !- Coefficient3 x2
    -0.00972,                 !- Coefficient4 y
    -2.14e-05,                !- Coefficient5 y2
    -0.000686,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    HPWHHeatingCapFTemp,      !- Name
    0.369827,                 !- Coefficient1 Constant
    0.043341,                 !- Coefficient2 x
    -0.00023,                 !- Coefficient3 x2
    0.000466,                 !- Coefficient4 y
    2.6e-05,                  !- Coefficient5 y2
    -0.00027,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    40,                       !- Maximum Value of x
    20,                       !- Minimum Value of y
    90,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPWHHeatingCOPFTemp,      !- Name
    1.19713,                  !- Coefficient1 Constant
    0.077849,                 !- Coefficient2 x
    -1.6e-06,                 !- Coefficient3 x2
    -0.02675,                 !- Coefficient4 y
    0.000296,                 !- Coefficient5 y2
    -0.00112,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    40,                       !- Maximum Value of x
    20,                       !- Minimum Value of y
    90,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPACCoolCapFT,            !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    HPACCOOLEIRFT,            !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Defrost_EIR_FT,           !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    dummy-waste-heat-curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    1,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACCoolingCAPFTemp,        !- Name
    1.5509,                   !- Coefficient1 Constant
    -0.07505,                 !- Coefficient2 x
    0.0031,                   !- Coefficient3 x2
    0.0024,                   !- Coefficient4 y
    -5e-05,                   !- Coefficient5 y2
    -0.00043,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACCoolingEIRFTemp,        !- Name
    -0.30428,                 !- Coefficient1 Constant
    0.11805,                  !- Coefficient2 x
    -0.00342,                 !- Coefficient3 x2
    -0.00626,                 !- Coefficient4 y
    0.0007,                   !- Coefficient5 y2
    -0.00047,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPCoolingCAPFTemp,        !- Name
    1.55736,                  !- Coefficient1 Constant
    -0.074448,                !- Coefficient2 x
    0.003099,                 !- Coefficient3 x2
    0.00146,                  !- Coefficient4 y
    -4.1e-05,                 !- Coefficient5 y2
    -0.000427,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPCoolingEIRFTemp,        !- Name
    -0.350448,                !- Coefficient1 Constant
    0.11681,                  !- Coefficient2 x
    -0.0034,                  !- Coefficient3 x2
    -0.001226,                !- Coefficient4 y
    0.000601,                 !- Coefficient5 y2
    -0.000467,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingCAPFTemp,        !- Name
    0.876825,                 !- Coefficient1 Constant
    -0.002955,                !- Coefficient2 x
    -5.8e-05,                 !- Coefficient3 x2
    0.025335,                 !- Coefficient4 y
    0.000196,                 !- Coefficient5 y2
    -4.3e-05,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingEIRFTemp,        !- Name
    0.704658,                 !- Coefficient1 Constant
    0.008767,                 !- Coefficient2 x
    0.000625,                 !- Coefficient3 x2
    -0.009037,                !- Coefficient4 y
    0.000738,                 !- Coefficient5 y2
    -0.001025,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingCAPFTemp,    !- Name
    0.84613,                  !- Coefficient1 Constant
    -0.002279,                !- Coefficient2 x
    -4.7e-05,                 !- Coefficient3 x2
    0.026703,                 !- Coefficient4 y
    0.000201,                 !- Coefficient5 y2
    -7.9e-05,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingEIRFTemp,    !- Name
    0.551837,                 !- Coefficient1 Constant
    0.02038,                  !- Coefficient2 x
    0.000546,                 !- Coefficient3 x2
    -0.009638,                !- Coefficient4 y
    0.000785,                 !- Coefficient5 y2
    -0.00125,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingCAPFTemp,    !- Name
    0.818223,                 !- Coefficient1 Constant
    0.001981,                 !- Coefficient2 x
    -0.000203,                !- Coefficient3 x2
    0.028703,                 !- Coefficient4 y
    0.000207,                 !- Coefficient5 y2
    -7.1e-05,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingEIRFTemp,    !- Name
    0.81584,                  !- Coefficient1 Constant
    -0.00615,                 !- Coefficient2 x
    0.001021,                 !- Coefficient3 x2
    -0.001301,                !- Coefficient4 y
    0.001083,                 !- Coefficient5 y2
    -0.001487,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingCAPFTemp,    !- Name
    1.658788,                 !- Coefficient1 Constant
    -0.083453,                !- Coefficient2 x
    0.003424,                 !- Coefficient3 x2
    0.002433,                 !- Coefficient4 y
    -4.5e-05,                 !- Coefficient5 y2
    -0.000534,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingEIRFTemp,    !- Name
    -0.582916,                !- Coefficient1 Constant
    0.158101,                 !- Coefficient2 x
    -0.004398,                !- Coefficient3 x2
    -0.020335,                !- Coefficient4 y
    0.00108,                  !- Coefficient5 y2
    -0.00064,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingCAPFTemp,    !- Name
    1.472738,                 !- Coefficient1 Constant
    -0.067222,                !- Coefficient2 x
    0.00292,                  !- Coefficient3 x2
    5.2e-05,                  !- Coefficient4 y
    -3e-05,                   !- Coefficient5 y2
    -0.000359,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingEIRFTemp,    !- Name
    -0.488196,                !- Coefficient1 Constant
    0.099162,                 !- Coefficient2 x
    -0.00237,                 !- Coefficient3 x2
    0.019503,                 !- Coefficient4 y
    0.00043,                  !- Coefficient5 y2
    -0.001097,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingCAPFTemp,    !- Name
    1.66458,                  !- Coefficient1 Constant
    -0.08039,                 !- Coefficient2 x
    0.0033,                   !- Coefficient3 x2
    0.00124,                  !- Coefficient4 y
    -3e-05,                   !- Coefficient5 y2
    -0.00052,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingEIRFTemp,    !- Name
    -0.42738,                 !- Coefficient1 Constant
    0.14191,                  !- Coefficient2 x
    -0.00412,                 !- Coefficient3 x2
    -0.01406,                 !- Coefficient4 y
    0.00083,                  !- Coefficient5 y2
    -0.00043,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingCAPFTemp,    !- Name
    1.36788,                  !- Coefficient1 Constant
    -0.06257,                 !- Coefficient2 x
    0.0028,                   !- Coefficient3 x2
    0.00504,                  !- Coefficient4 y
    -7e-05,                   !- Coefficient5 y2
    -0.00045,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingEIRFTemp,    !- Name
    0.04232,                  !- Coefficient1 Constant
    0.07892,                  !- Coefficient2 x
    -0.00238,                 !- Coefficient3 x2
    -0.00304,                 !- Coefficient4 y
    0.00053,                  !- Coefficient5 y2
    -0.00032,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    Cool-Cap-fT,              !- Name
    1.26489391,               !- Coefficient1 Constant
    -0.035054982,             !- Coefficient2 x
    0.00211086,               !- Coefficient3 x2
    -0.001526886,             !- Coefficient4 y
    -7.0308e-06,              !- Coefficient5 y2
    -0.0004691844,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT,              !- Name
    0.38402403,               !- Coefficient1 Constant
    0.029696724,              !- Coefficient2 x
    -0.0011329308,            !- Coefficient3 x2
    0.006490674,              !- Coefficient4 y
    0.0002626992,             !- Coefficient5 y2
    -0.0001207224,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Constructions,
    Constructions,            !- Details Type 1
    Materials;                !- Details Type 2

Output:Table:SummaryReports,
    InputVerificationandResultsSummary,    !- Report 1 Name
    EquipmentSummary,         !- Report 2 Name
    ClimaticDataSummary,      !- Report 3 Name
    EnvelopeSummary,          !- Report 4 Name
    AllSummary;               !- Report 5 Name

Output:Table:Monthly,
    FanSplit,                 !- Name
    3,                        !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,    !- Variable or Meter 1 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 1
    Air System Fan Electricity Energy,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,    !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,    !- Variable or Meter 3 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 3
    Air System Fan Electricity Energy,    !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,    !- Aggregation Type for Variable or Meter 4
    Air System Fan Electricity Energy,    !- Variable or Meter 5 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    CoilLoads,                !- Name
    2,                        !- Digits After Decimal
    Heating Coil Heating Rate,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Heating Coil Air Heating Rate,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate,    !- Variable or Meter 3 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
    Water Heater: Loads,      !- Name
    2,                        !- Digits After Decimal
    Water Heater Total Demand Rate,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Water Heater Total Demand Energy,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Water Heater Heating Rate,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Water Heater Heating Energy,    !- Variable or Meter 4 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Heating and Cooling Loads,    !- Name
    2,                        !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Energy,    !- Variable or Meter 2 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Lighting Loads,           !- Name
    2,                        !- Digits After Decimal
    Zone Lights Electric Consumption,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Exterior Lights Electric Consumption,    !- Variable or Meter 2 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    InternalGains,            !- Name
    2,                        !- Digits After Decimal
    Zone People Total Heat Gain,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heat Gain,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Zone Other Equipment Total Heat Gain,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Total Heat Gain,    !- Variable or Meter 6 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 6

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    InchPound;                !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfort Temperature,      !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electric Demand Power,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electricity Demand Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Volume,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Wind Speed,          !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Relative Humidity,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_LIVING_UNIT1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_LIVING_UNIT1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name